# Huawei Technologies Co Ltd - string-utility

[Up](../README.md) - 1 files.

| Model | AC kW | V AC | Phases | MPPT V | V DC max | Euro % | CEC % | Flags | Files |
|---|---:|---:|---|---|---:|---:|---:|---|---|
| SUN2000-100KTL-USH0 800V | 100.000 | 800 | three | 880-1200 | 1200 | 98.58 | 98.69 |  | [OND](SUN2000-100KTL-USH0_800V.OND) / [spec](SUN2000-100KTL-USH0_800V.yaml) |
