# KACO new energy GmbH - string-utility

[Up](../README.md) - 8 files.

| Model | AC kW | V AC | Phases | MPPT V | V DC max | Euro % | CEC % | Flags | Files |
|---|---:|---:|---|---|---:|---:|---:|---|---|
| KACO blueplanet 110 TL3 M1 WM OD IIK0 480V | 109.765 | 480 | three | 705-1300 | 1300 | 98.70 | 98.70 |  | [OND](KACO_blueplanet_110_TL3_M1_WM_OD_IIK0_480V.OND) / [spec](KACO_blueplanet_110_TL3_M1_WM_OD_IIK0_480V.yaml) |
| KACO blueplanet 110 TL3 M1 WM OD IIKX 480V | 109.765 | 480 | three | 705-1300 | 1300 | 98.70 | 98.70 |  | [OND](KACO_blueplanet_110_TL3_M1_WM_OD_IIKX_480V.OND) / [spec](KACO_blueplanet_110_TL3_M1_WM_OD_IIKX_480V.yaml) |
| KACO blueplanet 125 TL3 M1 WM OD IIP0 600V | 138.663 | 600 | three | 875-1300 | 1300 | 98.87 | 98.88 |  | [OND](KACO_blueplanet_125_TL3_M1_WM_OD_IIP0_600V.OND) / [spec](KACO_blueplanet_125_TL3_M1_WM_OD_IIP0_600V.yaml) |
| KACO blueplanet 125 TL3 M1 WM OD IIPX 600V | 138.663 | 600 | three | 875-1300 | 1300 | 98.87 | 98.88 |  | [OND](KACO_blueplanet_125_TL3_M1_WM_OD_IIPX_600V.OND) / [spec](KACO_blueplanet_125_TL3_M1_WM_OD_IIPX_600V.yaml) |
| KACO blueplanet 137 TL3 M1 WM OD IIP0 600V | 138.663 | 600 | three | 875-1300 | 1300 | 98.87 | 98.88 |  | [OND](KACO_blueplanet_137_TL3_M1_WM_OD_IIP0_600V.OND) / [spec](KACO_blueplanet_137_TL3_M1_WM_OD_IIP0_600V.yaml) |
| KACO blueplanet 137 TL3 M1 WM OD IIPX 600V | 138.663 | 600 | three | 875-1300 | 1300 | 98.87 | 98.88 |  | [OND](KACO_blueplanet_137_TL3_M1_WM_OD_IIPX_600V.OND) / [spec](KACO_blueplanet_137_TL3_M1_WM_OD_IIPX_600V.yaml) |
| KACO blueplanet 150 TL3 M1 WM OD IIQ0 660V | 151.228 | 660 | three | 960-1300 | 1300 | 98.92 | 98.94 |  | [OND](KACO_blueplanet_150_TL3_M1_WM_OD_IIQ0_660V.OND) / [spec](KACO_blueplanet_150_TL3_M1_WM_OD_IIQ0_660V.yaml) |
| KACO blueplanet 150 TL3 M1 WM OD IIQX 660V | 151.228 | 660 | three | 960-1300 | 1300 | 98.92 | 98.94 |  | [OND](KACO_blueplanet_150_TL3_M1_WM_OD_IIQX_660V.OND) / [spec](KACO_blueplanet_150_TL3_M1_WM_OD_IIQX_660V.yaml) |
