# Kowint Energy (Shenzhen) Co Ltd - string-utility

[Up](../README.md) - 1 files.

| Model | AC kW | V AC | Phases | MPPT V | V DC max | Euro % | CEC % | Flags | Files |
|---|---:|---:|---|---|---:|---:|---:|---|---|
| K-PH125-B-US03 480V | 125.015 | 480 | three | 720.015-1300.1 | 1300.1 | 98.49 | 98.51 |  | [OND](K-PH125-B-US03_480V.OND) / [spec](K-PH125-B-US03_480V.yaml) |
