# Princeton Power Systems Inc - string-utility

[Up](../README.md) - 2 files.

| Model | AC kW | V AC | Phases | MPPT V | V DC max | Euro % | CEC % | Flags | Files |
|---|---:|---:|---|---|---:|---:|---:|---|---|
| GTIB-480-125XXXXXX-G15 480V | 124.964 | 480 | three | 350-830 | 830 | 95.65 | 96.29 | hybrid | [OND](GTIB-480-125XXXXXX-G15_480V.OND) / [spec](GTIB-480-125XXXXXX-G15_480V.yaml) |
| GTIB-480-125XXXXXX-W-G15 480V | 124.964 | 480 | three | 350-830 | 830 | 94.13 | 94.83 | hybrid | [OND](GTIB-480-125XXXXXX-W-G15_480V.OND) / [spec](GTIB-480-125XXXXXX-W-G15_480V.yaml) |
