# Schneider Electric USA Inc - string-utility

[Up](../README.md) - 1 files.

| Model | AC kW | V AC | Phases | MPPT V | V DC max | Euro % | CEC % | Flags | Files |
|---|---:|---:|---|---|---:|---:|---:|---|---|
| Conext CL125 600V | 125.000 | 600 | three | 860-1200 | 1200 | 98.47 | 98.45 |  | [OND](Conext_CL125_600V.OND) / [spec](Conext_CL125_600V.yaml) |
