# Shenzhen Cubenergy Co Ltd - string-utility

[Up](../README.md) - 2 files.

| Model | AC kW | V AC | Phases | MPPT V | V DC max | Euro % | CEC % | Flags | Files |
|---|---:|---:|---|---|---:|---:|---:|---|---|
| CBAC-140-HA-M-US 480V | 140.000 | 480 | three | 800-1000 | 1000 | 97.08 | 97.30 |  | [OND](CBAC-140-HA-M-US_480V.OND) / [spec](CBAC-140-HA-M-US_480V.yaml) |
| EH-0200-HA-M-US 690V | 220.432 | 690 | three | 1056-1346 | 1346 | 97.35 | 97.61 |  | [OND](EH-0200-HA-M-US_690V.OND) / [spec](EH-0200-HA-M-US_690V.yaml) |
