# SolarEdge Technologies Ltd - string-utility

[Up](../README.md) - 4 files.

| Model | AC kW | V AC | Phases | MPPT V | V DC max | Euro % | CEC % | Flags | Files |
|---|---:|---:|---|---|---:|---:|---:|---|---|
| SE110KUS 480V | 109.988 | 480 | three | 795-950 | 950 | 98.15 | 98.35 |  | [OND](SE110KUS_480V.OND) / [spec](SE110KUS_480V.yaml) |
| SE250KUS 600V | 249.907 | 600 | three | 1090-1320 | 1320 | 98.57 | 98.75 |  | [OND](SE250KUS_600V.OND) / [spec](SE250KUS_600V.yaml) |
| SE285KUS 600V | 284.159 | 600 | three | 1090-1320 | 1320 | 98.61 | 98.75 |  | [OND](SE285KUS_600V.OND) / [spec](SE285KUS_600V.yaml) |
| SE330KUS 690V | 329.741 | 690 | three | 1200-1400 | 1400 | 98.80 | 98.94 |  | [OND](SE330KUS_690V.OND) / [spec](SE330KUS_690V.yaml) |
