# Star Charge Americas Corp - string-utility

[Up](../README.md) - 4 files.

| Model | AC kW | V AC | Phases | MPPT V | V DC max | Euro % | CEC % | Flags | Files |
|---|---:|---:|---|---|---:|---:|---:|---|---|
| SI125TULT10 480V | 124.346 | 480 | three | 750-1050 | 1050 | 98.84 | 98.88 |  | [OND](SI125TULT10_480V.OND) / [spec](SI125TULT10_480V.yaml) |
| SI125TULT00 480V | 124.382 | 480 | three | 750-1000 | 1000 | 98.82 | 98.83 |  | [OND](SI125TULT00_480V.OND) / [spec](SI125TULT00_480V.yaml) |
| SI135TULT00 480V | 133.148 | 480 | three | 810-1050 | 1050 | 98.57 | 98.53 |  | [OND](SI135TULT00_480V.OND) / [spec](SI135TULT00_480V.yaml) |
| SI135TULT10 480V | 134.288 | 480 | three | 810-1050 | 1050 | 98.72 | 98.76 |  | [OND](SI135TULT10_480V.OND) / [spec](SI135TULT10_480V.yaml) |
