# Sungrow Power Supply Co Ltd - string-utility

[Up](../README.md) - 8 files.

| Model | AC kW | V AC | Phases | MPPT V | V DC max | Euro % | CEC % | Flags | Files |
|---|---:|---:|---|---|---:|---:|---:|---|---|
| SG125HV 600V | 125.000 | 600 | three | 860-1200 | 1200 | 98.47 | 98.45 |  | [OND](SG125HV_600V.OND) / [spec](SG125HV_600V.yaml) |
| SC125CX-US 480V | 125.385 | 480 | three | 767-935 | 935 | 98.35 | 98.45 |  | [OND](SC125CX-US_480V.OND) / [spec](SC125CX-US_480V.yaml) |
| SC125HX-US 690V | 127.373 | 690 | three | 1000-1500 | 1500 | 98.24 | 98.47 |  | [OND](SC125HX-US_690V.OND) / [spec](SC125HX-US_690V.yaml) |
| SG200HX-US 600V | 200.444 | 600 | three | 850-1300 | 1300 | 98.33 | 98.42 |  | [OND](SG200HX-US_600V.OND) / [spec](SG200HX-US_600V.yaml) |
| SC210HX-US 690V | 212.078 | 690 | three | 1000-1500 | 1500 | 98.31 | 98.50 |  | [OND](SC210HX-US_690V.OND) / [spec](SC210HX-US_690V.yaml) |
| SG250HX-US 800V | 226.997 | 800 | three | 860-1300 | 1300 | 98.58 | 98.69 | hybrid | [OND](SG250HX-US_800V.OND) / [spec](SG250HX-US_800V.yaml) |
| SC250KU 480V | 250.000 | 480 | three | 500-850 | 850 | 95.90 | 96.13 |  | [OND](SC250KU_480V.OND) / [spec](SC250KU_480V.yaml) |
| SG350HX-US 800V | 320.865 | 800 | three | 860-1330 | 1330 | 98.50 | 98.54 |  | [OND](SG350HX-US_800V.OND) / [spec](SG350HX-US_800V.yaml) |
