# Xiamen Kehua Digital Energy Tech Co Ltd - string-utility

[Up](../README.md) - 4 files.

| Model | AC kW | V AC | Phases | MPPT V | V DC max | Euro % | CEC % | Flags | Files |
|---|---:|---:|---|---|---:|---:|---:|---|---|
| BCS100K-B-HM-US X2 480V | 100.073 | 480 | three | 720-1300 | 1300 | 98.44 | 98.49 |  | [OND](BCS100K-B-HM-US_X2_480V.OND) / [spec](BCS100K-B-HM-US_X2_480V.yaml) |
| BCS125K-B-HM-US X2 480V | 125.015 | 480 | three | 720-1300 | 1300 | 98.49 | 98.51 |  | [OND](BCS125K-B-HM-US_X2_480V.OND) / [spec](BCS125K-B-HM-US_X2_480V.yaml) |
| BCS150K-B-HM-US X2 600V | 150.015 | 600 | three | 920-1450 | 1450 | 98.48 | 98.50 |  | [OND](BCS150K-B-HM-US_X2_600V.OND) / [spec](BCS150K-B-HM-US_X2_600V.yaml) |
| BCS175K-B-HM-US X2 600V | 175.017 | 600 | three | 920-1450 | 1450 | 98.47 | 98.50 |  | [OND](BCS175K-B-HM-US_X2_600V.OND) / [spec](BCS175K-B-HM-US_X2_600V.yaml) |
