# Yaskawa Solectria Solar - string-utility

[Up](../README.md) - 19 files.

| Model | AC kW | V AC | Phases | MPPT V | V DC max | Euro % | CEC % | Flags | Files |
|---|---:|---:|---|---|---:|---:|---:|---|---|
| PVI-100TL-480 480V | 100.000 | 480 | three | 340-850 | 850 | 98.07 | 98.19 |  | [OND](PVI-100TL-480_480V.OND) / [spec](PVI-100TL-480_480V.yaml) |
| XGI 1500-125/125-3S 600V | 125.000 | 600 | three | 860-1250 | 1250 | 98.31 | 98.48 | hybrid | [OND](XGI_1500-125_125-3S_600V.OND) / [spec](XGI_1500-125_125-3S_600V.yaml) |
| XGI 1500-125/125-UL 600V | 125.000 | 600 | three | 860-1250 | 1250 | 98.31 | 98.48 |  | [OND](XGI_1500-125_125-UL_600V.OND) / [spec](XGI_1500-125_125-UL_600V.yaml) |
| XGI 1500-125/125-UL-A 600V | 125.000 | 600 | three | 860-1250 | 1250 | 98.31 | 98.48 |  | [OND](XGI_1500-125_125-UL-A_600V.OND) / [spec](XGI_1500-125_125-UL-A_600V.yaml) |
| XGI 1500-125/150-UL 600V | 125.000 | 600 | three | 860-1250 | 1250 | 98.31 | 98.48 |  | [OND](XGI_1500-125_150-UL_600V.OND) / [spec](XGI_1500-125_150-UL_600V.yaml) |
| XGI 1500-125/150-UL-A 600V | 125.000 | 600 | three | 860-1250 | 1250 | 98.31 | 98.48 |  | [OND](XGI_1500-125_150-UL-A_600V.OND) / [spec](XGI_1500-125_150-UL-A_600V.yaml) |
| XGI 1500-150/166-UL 600V | 150.000 | 600 | three | 860-1250 | 1250 | 98.55 | 98.58 |  | [OND](XGI_1500-150_166-UL_600V.OND) / [spec](XGI_1500-150_166-UL_600V.yaml) |
| XGI 1500-150/166-UL-A 600V | 150.000 | 600 | three | 860-1250 | 1250 | 98.55 | 98.58 |  | [OND](XGI_1500-150_166-UL-A_600V.OND) / [spec](XGI_1500-150_166-UL-A_600V.yaml) |
| XGI 1500-166/166-3S 600V | 166.000 | 600 | three | 860-1250 | 1250 | 98.46 | 98.55 | hybrid | [OND](XGI_1500-166_166-3S_600V.OND) / [spec](XGI_1500-166_166-3S_600V.yaml) |
| XGI 1500-166/166-UL 600V | 166.000 | 600 | three | 860-1250 | 1250 | 98.46 | 98.55 |  | [OND](XGI_1500-166_166-UL_600V.OND) / [spec](XGI_1500-166_166-UL_600V.yaml) |
| XGI 1500-166/166-UL-A 600V | 166.000 | 600 | three | 860-1250 | 1250 | 98.46 | 98.55 |  | [OND](XGI_1500-166_166-UL-A_600V.OND) / [spec](XGI_1500-166_166-UL-A_600V.yaml) |
| XGI 1500 175-480 480V | 175.000 | 480 | three | 860-1250 | 1250 | 98.30 | 98.29 |  | [OND](XGI_1500_175-480_480V.OND) / [spec](XGI_1500_175-480_480V.yaml) |
| XGI 1500-175-480-DCG 480V | 175.000 | 480 | three | 860-1250 | 1250 | 98.34 | 98.31 |  | [OND](XGI_1500-175-480-DCG_480V.OND) / [spec](XGI_1500-175-480-DCG_480V.yaml) |
| XGI 1500 200/200-480 480V | 200.000 | 480 | three | 860-1250 | 1250 | 98.46 | 98.47 |  | [OND](XGI_1500_200_200-480_480V.OND) / [spec](XGI_1500_200_200-480_480V.yaml) |
| XGI 1500-200/200-480-DCG 480V | 200.000 | 480 | three | 860-1250 | 1250 | 98.43 | 98.41 |  | [OND](XGI_1500-200_200-480-DCG_480V.OND) / [spec](XGI_1500-200_200-480-DCG_480V.yaml) |
| XGI 1500 225-600 600V | 225.000 | 600 | three | 860-1250 | 1250 | 98.47 | 98.50 |  | [OND](XGI_1500_225-600_600V.OND) / [spec](XGI_1500_225-600_600V.yaml) |
| XGI 1500-225-600-DCG 600V | 225.000 | 600 | three | 860-1250 | 1250 | 98.54 | 98.56 |  | [OND](XGI_1500-225-600-DCG_600V.OND) / [spec](XGI_1500-225-600-DCG_600V.yaml) |
| XGI 1500 250/250-600 600V | 250.000 | 600 | three | 860-1250 | 1250 | 98.40 | 98.42 |  | [OND](XGI_1500_250_250-600_600V.OND) / [spec](XGI_1500_250_250-600_600V.yaml) |
| XGI 1500-250/250-600-DCG 600V | 250.000 | 600 | three | 860-1250 | 1250 | 98.49 | 98.49 |  | [OND](XGI_1500-250_250-600-DCG_600V.OND) / [spec](XGI_1500-250_250-600-DCG_600V.yaml) |
