# ABB - string

[Up](../README.md) - 132 files.

| Model | AC kW | V AC | Phases | MPPT V | V DC max | Euro % | CEC % | Flags | Files |
|---|---:|---:|---|---|---:|---:|---:|---|---|
| PVI-30-OUTD-S-US-A 208V | 3.000 | 208 | three | 100-480 | 480 | 95.43 | 95.79 |  | [OND](PVI-30-OUTD-S-US-A_208V.OND) / [spec](PVI-30-OUTD-S-US-A_208V.yaml) |
| PVI-30-OUTD-S-US-A 240V | 3.000 | 240 | single | 100-480 | 480 | 95.78 | 96.17 |  | [OND](PVI-30-OUTD-S-US-A_240V.OND) / [spec](PVI-30-OUTD-S-US-A_240V.yaml) |
| PVI-30-OUTD-S-US-A 277V | 3.000 | 277 | single | 100-480 | 480 | 95.83 | 96.39 |  | [OND](PVI-30-OUTD-S-US-A_277V.OND) / [spec](PVI-30-OUTD-S-US-A_277V.yaml) |
| PVI-30-OUTD-S-US-Z-A 208V | 3.000 | 208 | three | 100-480 | 480 | 95.43 | 95.79 |  | [OND](PVI-30-OUTD-S-US-Z-A_208V.OND) / [spec](PVI-30-OUTD-S-US-Z-A_208V.yaml) |
| PVI-30-OUTD-S-US-Z-A 240V | 3.000 | 240 | single | 100-480 | 480 | 95.78 | 96.17 |  | [OND](PVI-30-OUTD-S-US-Z-A_240V.OND) / [spec](PVI-30-OUTD-S-US-Z-A_240V.yaml) |
| PVI-30-OUTD-S-US-Z-A 277V | 3.000 | 277 | single | 100-480 | 480 | 95.83 | 96.39 |  | [OND](PVI-30-OUTD-S-US-Z-A_277V.OND) / [spec](PVI-30-OUTD-S-US-Z-A_277V.yaml) |
| PVI-30-OUTD-S-US-Z-M-A 208V | 3.000 | 208 | three | 100-480 | 480 | 95.43 | 95.79 |  | [OND](PVI-30-OUTD-S-US-Z-M-A_208V.OND) / [spec](PVI-30-OUTD-S-US-Z-M-A_208V.yaml) |
| PVI-30-OUTD-S-US-Z-M-A 240V | 3.000 | 240 | single | 100-480 | 480 | 95.78 | 96.17 |  | [OND](PVI-30-OUTD-S-US-Z-M-A_240V.OND) / [spec](PVI-30-OUTD-S-US-Z-M-A_240V.yaml) |
| PVI-30-OUTD-S-US-Z-M-A 277V | 3.000 | 277 | single | 100-480 | 480 | 95.83 | 96.39 |  | [OND](PVI-30-OUTD-S-US-Z-M-A_277V.OND) / [spec](PVI-30-OUTD-S-US-Z-M-A_277V.yaml) |
| UNO-DM-33-TL-PLUS-US-SB-RA 208V | 3.000 | 208 | three | 200-480 | 480 | 95.39 | 95.82 |  | [OND](UNO-DM-33-TL-PLUS-US-SB-RA_208V.OND) / [spec](UNO-DM-33-TL-PLUS-US-SB-RA_208V.yaml) |
| UNO-DM-33-TL-PLUS-US-SB-RA-Q 208V | 3.000 | 208 | three | 200-480 | 480 | 95.39 | 95.82 |  | [OND](UNO-DM-33-TL-PLUS-US-SB-RA-Q_208V.OND) / [spec](UNO-DM-33-TL-PLUS-US-SB-RA-Q_208V.yaml) |
| UNO-DM-33-TL-PLUS-US-SE-RA 208V | 3.000 | 208 | three | 200-480 | 480 | 95.39 | 95.82 |  | [OND](UNO-DM-33-TL-PLUS-US-SE-RA_208V.OND) / [spec](UNO-DM-33-TL-PLUS-US-SE-RA_208V.yaml) |
| UNO-DM-33-TL-PLUS-US-SZ-RA 208V | 3.000 | 208 | three | 200-480 | 480 | 95.39 | 95.82 |  | [OND](UNO-DM-33-TL-PLUS-US-SZ-RA_208V.OND) / [spec](UNO-DM-33-TL-PLUS-US-SZ-RA_208V.yaml) |
| UNO-DM-33-TL-PLUS-US-SZM-RA 208V | 3.000 | 208 | three | 200-480 | 480 | 95.39 | 95.82 |  | [OND](UNO-DM-33-TL-PLUS-US-SZM-RA_208V.OND) / [spec](UNO-DM-33-TL-PLUS-US-SZM-RA_208V.yaml) |
| UNO-DM-33-TL-PLUS-US-SB-RA 240V | 3.300 | 240 | single | 200-480 | 480 | 95.86 | 96.28 |  | [OND](UNO-DM-33-TL-PLUS-US-SB-RA_240V.OND) / [spec](UNO-DM-33-TL-PLUS-US-SB-RA_240V.yaml) |
| UNO-DM-33-TL-PLUS-US-SB-RA-Q 240V | 3.300 | 240 | single | 200-480 | 480 | 95.86 | 96.28 |  | [OND](UNO-DM-33-TL-PLUS-US-SB-RA-Q_240V.OND) / [spec](UNO-DM-33-TL-PLUS-US-SB-RA-Q_240V.yaml) |
| UNO-DM-33-TL-PLUS-US-SE-RA 240V | 3.300 | 240 | single | 200-480 | 480 | 95.86 | 96.28 |  | [OND](UNO-DM-33-TL-PLUS-US-SE-RA_240V.OND) / [spec](UNO-DM-33-TL-PLUS-US-SE-RA_240V.yaml) |
| UNO-DM-33-TL-PLUS-US-SZ-RA 240V | 3.300 | 240 | single | 200-480 | 480 | 95.86 | 96.28 |  | [OND](UNO-DM-33-TL-PLUS-US-SZ-RA_240V.OND) / [spec](UNO-DM-33-TL-PLUS-US-SZ-RA_240V.yaml) |
| UNO-DM-33-TL-PLUS-US-SZM-RA 240V | 3.300 | 240 | single | 200-480 | 480 | 95.86 | 96.28 |  | [OND](UNO-DM-33-TL-PLUS-US-SZM-RA_240V.OND) / [spec](UNO-DM-33-TL-PLUS-US-SZM-RA_240V.yaml) |
| UNO-DM-38-TL-PLUS-US-SB-RA 208V | 3.300 | 208 | three | 200-480 | 480 | 95.34 | 95.83 |  | [OND](UNO-DM-38-TL-PLUS-US-SB-RA_208V.OND) / [spec](UNO-DM-38-TL-PLUS-US-SB-RA_208V.yaml) |
| UNO-DM-38-TL-PLUS-US-SB-RA-Q 208V | 3.300 | 208 | three | 200-480 | 480 | 95.34 | 95.83 |  | [OND](UNO-DM-38-TL-PLUS-US-SB-RA-Q_208V.OND) / [spec](UNO-DM-38-TL-PLUS-US-SB-RA-Q_208V.yaml) |
| UNO-DM-38-TL-PLUS-US-SE-RA 208V | 3.300 | 208 | three | 200-480 | 480 | 95.34 | 95.83 |  | [OND](UNO-DM-38-TL-PLUS-US-SE-RA_208V.OND) / [spec](UNO-DM-38-TL-PLUS-US-SE-RA_208V.yaml) |
| UNO-DM-38-TL-PLUS-US-SZ-RA 208V | 3.300 | 208 | three | 200-480 | 480 | 95.34 | 95.83 |  | [OND](UNO-DM-38-TL-PLUS-US-SZ-RA_208V.OND) / [spec](UNO-DM-38-TL-PLUS-US-SZ-RA_208V.yaml) |
| UNO-DM-38-TL-PLUS-US-SZM-RA 208V | 3.300 | 208 | three | 200-480 | 480 | 95.34 | 95.83 |  | [OND](UNO-DM-38-TL-PLUS-US-SZM-RA_208V.OND) / [spec](UNO-DM-38-TL-PLUS-US-SZM-RA_208V.yaml) |
| PVI-36-OUTD-S-US-A 208V | 3.600 | 208 | three | 100-480 | 480 | 95.27 | 95.78 |  | [OND](PVI-36-OUTD-S-US-A_208V.OND) / [spec](PVI-36-OUTD-S-US-A_208V.yaml) |
| PVI-36-OUTD-S-US-A 240V | 3.600 | 240 | single | 100-480 | 480 | 95.48 | 96.00 |  | [OND](PVI-36-OUTD-S-US-A_240V.OND) / [spec](PVI-36-OUTD-S-US-A_240V.yaml) |
| PVI-36-OUTD-S-US-A 277V | 3.600 | 277 | single | 100-480 | 480 | 95.60 | 96.27 |  | [OND](PVI-36-OUTD-S-US-A_277V.OND) / [spec](PVI-36-OUTD-S-US-A_277V.yaml) |
| PVI-36-OUTD-S-US-Z-A 208V | 3.600 | 208 | three | 100-480 | 480 | 95.27 | 95.78 |  | [OND](PVI-36-OUTD-S-US-Z-A_208V.OND) / [spec](PVI-36-OUTD-S-US-Z-A_208V.yaml) |
| PVI-36-OUTD-S-US-Z-A 240V | 3.600 | 240 | single | 100-480 | 480 | 95.48 | 96.00 |  | [OND](PVI-36-OUTD-S-US-Z-A_240V.OND) / [spec](PVI-36-OUTD-S-US-Z-A_240V.yaml) |
| PVI-36-OUTD-S-US-Z-A 277V | 3.600 | 277 | single | 100-480 | 480 | 95.60 | 96.27 |  | [OND](PVI-36-OUTD-S-US-Z-A_277V.OND) / [spec](PVI-36-OUTD-S-US-Z-A_277V.yaml) |
| PVI-36-OUTD-S-US-Z-M-A 208V | 3.600 | 208 | three | 100-480 | 480 | 95.27 | 95.78 |  | [OND](PVI-36-OUTD-S-US-Z-M-A_208V.OND) / [spec](PVI-36-OUTD-S-US-Z-M-A_208V.yaml) |
| PVI-36-OUTD-S-US-Z-M-A 240V | 3.600 | 240 | single | 100-480 | 480 | 95.48 | 96.00 |  | [OND](PVI-36-OUTD-S-US-Z-M-A_240V.OND) / [spec](PVI-36-OUTD-S-US-Z-M-A_240V.yaml) |
| PVI-36-OUTD-S-US-Z-M-A 277V | 3.600 | 277 | single | 100-480 | 480 | 95.60 | 96.27 |  | [OND](PVI-36-OUTD-S-US-Z-M-A_277V.OND) / [spec](PVI-36-OUTD-S-US-Z-M-A_277V.yaml) |
| PVI-38-OUTD-S-US-A 208V | 3.800 | 208 | three | 100-480 | 480 | 95.17 | 95.65 |  | [OND](PVI-38-OUTD-S-US-A_208V.OND) / [spec](PVI-38-OUTD-S-US-A_208V.yaml) |
| PVI-38-OUTD-S-US-A 240V | 3.800 | 240 | single | 100-480 | 480 | 95.34 | 95.91 |  | [OND](PVI-38-OUTD-S-US-A_240V.OND) / [spec](PVI-38-OUTD-S-US-A_240V.yaml) |
| PVI-38-OUTD-S-US-A 277V | 3.800 | 277 | single | 100-480 | 480 | 95.54 | 96.19 |  | [OND](PVI-38-OUTD-S-US-A_277V.OND) / [spec](PVI-38-OUTD-S-US-A_277V.yaml) |
| PVI-38-OUTD-S-US-Z-A 208V | 3.800 | 208 | three | 100-480 | 480 | 95.17 | 95.65 |  | [OND](PVI-38-OUTD-S-US-Z-A_208V.OND) / [spec](PVI-38-OUTD-S-US-Z-A_208V.yaml) |
| PVI-38-OUTD-S-US-Z-A 240V | 3.800 | 240 | single | 100-480 | 480 | 95.34 | 95.91 |  | [OND](PVI-38-OUTD-S-US-Z-A_240V.OND) / [spec](PVI-38-OUTD-S-US-Z-A_240V.yaml) |
| PVI-38-OUTD-S-US-Z-A 277V | 3.800 | 277 | single | 100-480 | 480 | 95.54 | 96.19 |  | [OND](PVI-38-OUTD-S-US-Z-A_277V.OND) / [spec](PVI-38-OUTD-S-US-Z-A_277V.yaml) |
| PVI-38-OUTD-S-US-Z-M-A 208V | 3.800 | 208 | three | 100-480 | 480 | 95.17 | 95.65 |  | [OND](PVI-38-OUTD-S-US-Z-M-A_208V.OND) / [spec](PVI-38-OUTD-S-US-Z-M-A_208V.yaml) |
| PVI-38-OUTD-S-US-Z-M-A 240V | 3.800 | 240 | single | 100-480 | 480 | 95.34 | 95.91 |  | [OND](PVI-38-OUTD-S-US-Z-M-A_240V.OND) / [spec](PVI-38-OUTD-S-US-Z-M-A_240V.yaml) |
| PVI-38-OUTD-S-US-Z-M-A 277V | 3.800 | 277 | single | 100-480 | 480 | 95.54 | 96.19 |  | [OND](PVI-38-OUTD-S-US-Z-M-A_277V.OND) / [spec](PVI-38-OUTD-S-US-Z-M-A_277V.yaml) |
| UNO-DM-38-TL-PLUS-US-SB-RA 240V | 3.800 | 240 | single | 200-480 | 480 | 95.81 | 96.28 |  | [OND](UNO-DM-38-TL-PLUS-US-SB-RA_240V.OND) / [spec](UNO-DM-38-TL-PLUS-US-SB-RA_240V.yaml) |
| UNO-DM-38-TL-PLUS-US-SB-RA-Q 240V | 3.800 | 240 | single | 200-480 | 480 | 95.81 | 96.28 |  | [OND](UNO-DM-38-TL-PLUS-US-SB-RA-Q_240V.OND) / [spec](UNO-DM-38-TL-PLUS-US-SB-RA-Q_240V.yaml) |
| UNO-DM-38-TL-PLUS-US-SE-RA 240V | 3.800 | 240 | single | 200-480 | 480 | 95.81 | 96.28 |  | [OND](UNO-DM-38-TL-PLUS-US-SE-RA_240V.OND) / [spec](UNO-DM-38-TL-PLUS-US-SE-RA_240V.yaml) |
| UNO-DM-38-TL-PLUS-US-SZ-RA 240V | 3.800 | 240 | single | 200-480 | 480 | 95.81 | 96.28 |  | [OND](UNO-DM-38-TL-PLUS-US-SZ-RA_240V.OND) / [spec](UNO-DM-38-TL-PLUS-US-SZ-RA_240V.yaml) |
| UNO-DM-38-TL-PLUS-US-SZM-RA 240V | 3.800 | 240 | single | 200-480 | 480 | 95.81 | 96.28 |  | [OND](UNO-DM-38-TL-PLUS-US-SZM-RA_240V.OND) / [spec](UNO-DM-38-TL-PLUS-US-SZM-RA_240V.yaml) |
| PVI-42-OUTD-S-US-A 208V | 4.200 | 208 | three | 100-480 | 480 | 95.40 | 95.78 |  | [OND](PVI-42-OUTD-S-US-A_208V.OND) / [spec](PVI-42-OUTD-S-US-A_208V.yaml) |
| PVI-42-OUTD-S-US-A 240V | 4.200 | 240 | single | 100-480 | 480 | 95.58 | 96.06 |  | [OND](PVI-42-OUTD-S-US-A_240V.OND) / [spec](PVI-42-OUTD-S-US-A_240V.yaml) |
| PVI-42-OUTD-S-US-A 277V | 4.200 | 277 | single | 100-480 | 480 | 95.86 | 96.40 |  | [OND](PVI-42-OUTD-S-US-A_277V.OND) / [spec](PVI-42-OUTD-S-US-A_277V.yaml) |
| PVI-42-OUTD-S-US-Z-A 208V | 4.200 | 208 | three | 100-480 | 480 | 95.40 | 95.78 |  | [OND](PVI-42-OUTD-S-US-Z-A_208V.OND) / [spec](PVI-42-OUTD-S-US-Z-A_208V.yaml) |
| PVI-42-OUTD-S-US-Z-A 240V | 4.200 | 240 | single | 100-480 | 480 | 95.58 | 96.06 |  | [OND](PVI-42-OUTD-S-US-Z-A_240V.OND) / [spec](PVI-42-OUTD-S-US-Z-A_240V.yaml) |
| PVI-42-OUTD-S-US-Z-A 277V | 4.200 | 277 | single | 100-480 | 480 | 95.86 | 96.40 |  | [OND](PVI-42-OUTD-S-US-Z-A_277V.OND) / [spec](PVI-42-OUTD-S-US-Z-A_277V.yaml) |
| PVI-42-OUTD-S-US-Z-M-A 208V | 4.200 | 208 | three | 100-480 | 480 | 95.40 | 95.78 |  | [OND](PVI-42-OUTD-S-US-Z-M-A_208V.OND) / [spec](PVI-42-OUTD-S-US-Z-M-A_208V.yaml) |
| PVI-42-OUTD-S-US-Z-M-A 240V | 4.200 | 240 | single | 100-480 | 480 | 95.58 | 96.06 |  | [OND](PVI-42-OUTD-S-US-Z-M-A_240V.OND) / [spec](PVI-42-OUTD-S-US-Z-M-A_240V.yaml) |
| PVI-42-OUTD-S-US-Z-M-A 277V | 4.200 | 277 | single | 100-480 | 480 | 95.86 | 96.40 |  | [OND](PVI-42-OUTD-S-US-Z-M-A_277V.OND) / [spec](PVI-42-OUTD-S-US-Z-M-A_277V.yaml) |
| UNO-DM-46-TL-PLUS-US-SB-RA 208V | 4.200 | 208 | three | 200-480 | 480 | 95.52 | 95.83 |  | [OND](UNO-DM-46-TL-PLUS-US-SB-RA_208V.OND) / [spec](UNO-DM-46-TL-PLUS-US-SB-RA_208V.yaml) |
| UNO-DM-46-TL-PLUS-US-SB-RA-Q 208V | 4.200 | 208 | three | 200-480 | 480 | 95.52 | 95.83 |  | [OND](UNO-DM-46-TL-PLUS-US-SB-RA-Q_208V.OND) / [spec](UNO-DM-46-TL-PLUS-US-SB-RA-Q_208V.yaml) |
| UNO-DM-46-TL-PLUS-US-SE-RA 208V | 4.200 | 208 | three | 200-480 | 480 | 95.52 | 95.83 |  | [OND](UNO-DM-46-TL-PLUS-US-SE-RA_208V.OND) / [spec](UNO-DM-46-TL-PLUS-US-SE-RA_208V.yaml) |
| UNO-DM-46-TL-PLUS-US-SZ-RA 208V | 4.200 | 208 | three | 200-480 | 480 | 95.52 | 95.83 |  | [OND](UNO-DM-46-TL-PLUS-US-SZ-RA_208V.OND) / [spec](UNO-DM-46-TL-PLUS-US-SZ-RA_208V.yaml) |
| UNO-DM-46-TL-PLUS-US-SZM-RA 208V | 4.200 | 208 | three | 200-480 | 480 | 95.52 | 95.83 |  | [OND](UNO-DM-46-TL-PLUS-US-SZM-RA_208V.OND) / [spec](UNO-DM-46-TL-PLUS-US-SZM-RA_208V.yaml) |
| UNO-DM-46-TL-PLUS-US-SB-RA 240V | 4.600 | 240 | single | 200-480 | 480 | 95.96 | 96.31 |  | [OND](UNO-DM-46-TL-PLUS-US-SB-RA_240V.OND) / [spec](UNO-DM-46-TL-PLUS-US-SB-RA_240V.yaml) |
| UNO-DM-46-TL-PLUS-US-SB-RA-Q 240V | 4.600 | 240 | single | 200-480 | 480 | 95.96 | 96.31 |  | [OND](UNO-DM-46-TL-PLUS-US-SB-RA-Q_240V.OND) / [spec](UNO-DM-46-TL-PLUS-US-SB-RA-Q_240V.yaml) |
| UNO-DM-46-TL-PLUS-US-SE-RA 240V | 4.600 | 240 | single | 200-480 | 480 | 95.96 | 96.31 |  | [OND](UNO-DM-46-TL-PLUS-US-SE-RA_240V.OND) / [spec](UNO-DM-46-TL-PLUS-US-SE-RA_240V.yaml) |
| UNO-DM-46-TL-PLUS-US-SZ-RA 240V | 4.600 | 240 | single | 200-480 | 480 | 95.96 | 96.31 |  | [OND](UNO-DM-46-TL-PLUS-US-SZ-RA_240V.OND) / [spec](UNO-DM-46-TL-PLUS-US-SZ-RA_240V.yaml) |
| UNO-DM-46-TL-PLUS-US-SZM-RA 240V | 4.600 | 240 | single | 200-480 | 480 | 95.96 | 96.31 |  | [OND](UNO-DM-46-TL-PLUS-US-SZM-RA_240V.OND) / [spec](UNO-DM-46-TL-PLUS-US-SZM-RA_240V.yaml) |
| UNO-DM-50-TL-PLUS-US-SB-RA 208V | 4.600 | 208 | three | 240-480 | 480 | 95.82 | 96.26 |  | [OND](UNO-DM-50-TL-PLUS-US-SB-RA_208V.OND) / [spec](UNO-DM-50-TL-PLUS-US-SB-RA_208V.yaml) |
| UNO-DM-50-TL-PLUS-US-SB-RA-QU 208V | 4.600 | 208 | three | 240-480 | 480 | 95.82 | 96.26 |  | [OND](UNO-DM-50-TL-PLUS-US-SB-RA-QU_208V.OND) / [spec](UNO-DM-50-TL-PLUS-US-SB-RA-QU_208V.yaml) |
| UNO-DM-50-TL-PLUS-US-SE-RA 208V | 4.600 | 208 | three | 240-480 | 480 | 95.82 | 96.26 |  | [OND](UNO-DM-50-TL-PLUS-US-SE-RA_208V.OND) / [spec](UNO-DM-50-TL-PLUS-US-SE-RA_208V.yaml) |
| UNO-DM-50-TL-PLUS-US-SZ-RA 208V | 4.600 | 208 | three | 240-480 | 480 | 95.82 | 96.26 |  | [OND](UNO-DM-50-TL-PLUS-US-SZ-RA_208V.OND) / [spec](UNO-DM-50-TL-PLUS-US-SZ-RA_208V.yaml) |
| UNO-DM-50-TL-PLUS-US-SZ-RA-U 208V | 4.600 | 208 | three | 240-480 | 480 | 95.82 | 96.26 |  | [OND](UNO-DM-50-TL-PLUS-US-SZ-RA-U_208V.OND) / [spec](UNO-DM-50-TL-PLUS-US-SZ-RA-U_208V.yaml) |
| UNO-DM-50-TL-PLUS-US-SZM-RA 208V | 4.600 | 208 | three | 240-480 | 480 | 95.82 | 96.26 |  | [OND](UNO-DM-50-TL-PLUS-US-SZM-RA_208V.OND) / [spec](UNO-DM-50-TL-PLUS-US-SZM-RA_208V.yaml) |
| PVI-5000-OUTD-US-A 208V | 5.000 | 208 | three | 100-480 | 480 | 95.67 | 96.09 |  | [OND](PVI-5000-OUTD-US-A_208V.OND) / [spec](PVI-5000-OUTD-US-A_208V.yaml) |
| PVI-5000-OUTD-US-A 240V | 5.000 | 240 | single | 100-480 | 480 | 95.87 | 96.33 |  | [OND](PVI-5000-OUTD-US-A_240V.OND) / [spec](PVI-5000-OUTD-US-A_240V.yaml) |
| PVI-5000-OUTD-US-A 277V | 5.000 | 277 | single | 100-480 | 480 | 95.91 | 96.53 |  | [OND](PVI-5000-OUTD-US-A_277V.OND) / [spec](PVI-5000-OUTD-US-A_277V.yaml) |
| PVI-5000-OUTD-US-Z-A 208V | 5.000 | 208 | three | 100-480 | 480 | 95.67 | 96.09 |  | [OND](PVI-5000-OUTD-US-Z-A_208V.OND) / [spec](PVI-5000-OUTD-US-Z-A_208V.yaml) |
| PVI-5000-OUTD-US-Z-A 240V | 5.000 | 240 | single | 100-480 | 480 | 95.87 | 96.33 |  | [OND](PVI-5000-OUTD-US-Z-A_240V.OND) / [spec](PVI-5000-OUTD-US-Z-A_240V.yaml) |
| PVI-5000-OUTD-US-Z-A 277V | 5.000 | 277 | single | 100-480 | 480 | 95.91 | 96.53 |  | [OND](PVI-5000-OUTD-US-Z-A_277V.OND) / [spec](PVI-5000-OUTD-US-Z-A_277V.yaml) |
| PVI-5000-OUTD-US-Z-M-A 208V | 5.000 | 208 | three | 100-480 | 480 | 95.67 | 96.09 |  | [OND](PVI-5000-OUTD-US-Z-M-A_208V.OND) / [spec](PVI-5000-OUTD-US-Z-M-A_208V.yaml) |
| PVI-5000-OUTD-US-Z-M-A 240V | 5.000 | 240 | single | 100-480 | 480 | 95.87 | 96.33 |  | [OND](PVI-5000-OUTD-US-Z-M-A_240V.OND) / [spec](PVI-5000-OUTD-US-Z-M-A_240V.yaml) |
| PVI-5000-OUTD-US-Z-M-A 277V | 5.000 | 277 | single | 100-480 | 480 | 95.91 | 96.53 |  | [OND](PVI-5000-OUTD-US-Z-M-A_277V.OND) / [spec](PVI-5000-OUTD-US-Z-M-A_277V.yaml) |
| UNO-DM-50-TL-PLUS-US-SB-RA 240V | 5.000 | 240 | single | 200-480 | 480 | 96.11 | 96.57 |  | [OND](UNO-DM-50-TL-PLUS-US-SB-RA_240V.OND) / [spec](UNO-DM-50-TL-PLUS-US-SB-RA_240V.yaml) |
| UNO-DM-50-TL-PLUS-US-SB-RA-QU 240V | 5.000 | 240 | single | 200-480 | 480 | 96.11 | 96.57 |  | [OND](UNO-DM-50-TL-PLUS-US-SB-RA-QU_240V.OND) / [spec](UNO-DM-50-TL-PLUS-US-SB-RA-QU_240V.yaml) |
| UNO-DM-50-TL-PLUS-US-SE-RA 240V | 5.000 | 240 | single | 200-480 | 480 | 96.11 | 96.57 |  | [OND](UNO-DM-50-TL-PLUS-US-SE-RA_240V.OND) / [spec](UNO-DM-50-TL-PLUS-US-SE-RA_240V.yaml) |
| UNO-DM-50-TL-PLUS-US-SZ-RA 240V | 5.000 | 240 | single | 200-480 | 480 | 96.11 | 96.57 |  | [OND](UNO-DM-50-TL-PLUS-US-SZ-RA_240V.OND) / [spec](UNO-DM-50-TL-PLUS-US-SZ-RA_240V.yaml) |
| UNO-DM-50-TL-PLUS-US-SZ-RA-U 240V | 5.000 | 240 | single | 200-480 | 480 | 96.11 | 96.57 |  | [OND](UNO-DM-50-TL-PLUS-US-SZ-RA-U_240V.OND) / [spec](UNO-DM-50-TL-PLUS-US-SZ-RA-U_240V.yaml) |
| UNO-DM-50-TL-PLUS-US-SZM-RA 240V | 5.000 | 240 | single | 200-480 | 480 | 96.11 | 96.57 |  | [OND](UNO-DM-50-TL-PLUS-US-SZM-RA_240V.OND) / [spec](UNO-DM-50-TL-PLUS-US-SZM-RA_240V.yaml) |
| PVI-6000-OUTD-US-A 208V | 6.000 | 208 | three | 100-480 | 480 | 95.77 | 96.06 |  | [OND](PVI-6000-OUTD-US-A_208V.OND) / [spec](PVI-6000-OUTD-US-A_208V.yaml) |
| PVI-6000-OUTD-US-A 240V | 6.000 | 240 | single | 100-480 | 480 | 96.03 | 96.36 |  | [OND](PVI-6000-OUTD-US-A_240V.OND) / [spec](PVI-6000-OUTD-US-A_240V.yaml) |
| PVI-6000-OUTD-US-A 277V | 6.000 | 277 | single | 100-480 | 480 | 96.18 | 96.64 |  | [OND](PVI-6000-OUTD-US-A_277V.OND) / [spec](PVI-6000-OUTD-US-A_277V.yaml) |
| PVI-6000-OUTD-US-Z-A 208V | 6.000 | 208 | three | 100-480 | 480 | 95.77 | 96.06 |  | [OND](PVI-6000-OUTD-US-Z-A_208V.OND) / [spec](PVI-6000-OUTD-US-Z-A_208V.yaml) |
| PVI-6000-OUTD-US-Z-A 240V | 6.000 | 240 | single | 100-480 | 480 | 96.03 | 96.36 |  | [OND](PVI-6000-OUTD-US-Z-A_240V.OND) / [spec](PVI-6000-OUTD-US-Z-A_240V.yaml) |
| PVI-6000-OUTD-US-Z-A 277V | 6.000 | 277 | single | 100-480 | 480 | 96.18 | 96.64 |  | [OND](PVI-6000-OUTD-US-Z-A_277V.OND) / [spec](PVI-6000-OUTD-US-Z-A_277V.yaml) |
| PVI-6000-OUTD-US-Z-M-A 208V | 6.000 | 208 | three | 100-480 | 480 | 95.77 | 96.06 |  | [OND](PVI-6000-OUTD-US-Z-M-A_208V.OND) / [spec](PVI-6000-OUTD-US-Z-M-A_208V.yaml) |
| PVI-6000-OUTD-US-Z-M-A 240V | 6.000 | 240 | single | 100-480 | 480 | 96.03 | 96.36 |  | [OND](PVI-6000-OUTD-US-Z-M-A_240V.OND) / [spec](PVI-6000-OUTD-US-Z-M-A_240V.yaml) |
| PVI-6000-OUTD-US-Z-M-A 277V | 6.000 | 277 | single | 100-480 | 480 | 96.18 | 96.64 |  | [OND](PVI-6000-OUTD-US-Z-M-A_277V.OND) / [spec](PVI-6000-OUTD-US-Z-M-A_277V.yaml) |
| UNO-DM-60-TL-PLUS-US-S-XRA 208V | 6.000 | 208 | three | 240-480 | 480 | 96.47 | 96.75 |  | [OND](UNO-DM-60-TL-PLUS-US-S-XRA_208V.OND) / [spec](UNO-DM-60-TL-PLUS-US-S-XRA_208V.yaml) |
| UNO-DM-60-TL-PLUS-US-S-XRA 240V | 6.000 | 240 | single | 200-480 | 480 | 96.72 | 97.04 |  | [OND](UNO-DM-60-TL-PLUS-US-S-XRA_240V.OND) / [spec](UNO-DM-60-TL-PLUS-US-S-XRA_240V.yaml) |
| UNO-DM-60-TL-PLUS-US-SB-RA 208V | 6.000 | 208 | three | 240-480 | 480 | 96.47 | 96.75 |  | [OND](UNO-DM-60-TL-PLUS-US-SB-RA_208V.OND) / [spec](UNO-DM-60-TL-PLUS-US-SB-RA_208V.yaml) |
| UNO-DM-60-TL-PLUS-US-SB-RA 240V | 6.000 | 240 | single | 200-480 | 480 | 96.72 | 97.04 |  | [OND](UNO-DM-60-TL-PLUS-US-SB-RA_240V.OND) / [spec](UNO-DM-60-TL-PLUS-US-SB-RA_240V.yaml) |
| UNO-DM-60-TL-PLUS-US-SB-RA-QU 208V | 6.000 | 208 | three | 240-480 | 480 | 96.47 | 96.75 |  | [OND](UNO-DM-60-TL-PLUS-US-SB-RA-QU_208V.OND) / [spec](UNO-DM-60-TL-PLUS-US-SB-RA-QU_208V.yaml) |
| UNO-DM-60-TL-PLUS-US-SB-RA-QU 240V | 6.000 | 240 | single | 200-480 | 480 | 96.72 | 97.04 |  | [OND](UNO-DM-60-TL-PLUS-US-SB-RA-QU_240V.OND) / [spec](UNO-DM-60-TL-PLUS-US-SB-RA-QU_240V.yaml) |
| UNO-DM-60-TL-PLUS-US-SC-RA 208V | 6.000 | 208 | three | 240-480 | 480 | 96.47 | 96.75 |  | [OND](UNO-DM-60-TL-PLUS-US-SC-RA_208V.OND) / [spec](UNO-DM-60-TL-PLUS-US-SC-RA_208V.yaml) |
| UNO-DM-60-TL-PLUS-US-SC-RA 240V | 6.000 | 240 | single | 200-480 | 480 | 96.72 | 97.04 |  | [OND](UNO-DM-60-TL-PLUS-US-SC-RA_240V.OND) / [spec](UNO-DM-60-TL-PLUS-US-SC-RA_240V.yaml) |
| UNO-DM-60-TL-PLUS-US-SE-RA 208V | 6.000 | 208 | three | 240-480 | 480 | 96.47 | 96.75 |  | [OND](UNO-DM-60-TL-PLUS-US-SE-RA_208V.OND) / [spec](UNO-DM-60-TL-PLUS-US-SE-RA_208V.yaml) |
| UNO-DM-60-TL-PLUS-US-SE-RA 240V | 6.000 | 240 | single | 200-480 | 480 | 96.72 | 97.04 |  | [OND](UNO-DM-60-TL-PLUS-US-SE-RA_240V.OND) / [spec](UNO-DM-60-TL-PLUS-US-SE-RA_240V.yaml) |
| UNO-DM-60-TL-PLUS-US-SZM-RA 208V | 6.000 | 208 | three | 240-480 | 480 | 96.47 | 96.75 |  | [OND](UNO-DM-60-TL-PLUS-US-SZM-RA_208V.OND) / [spec](UNO-DM-60-TL-PLUS-US-SZM-RA_208V.yaml) |
| UNO-DM-60-TL-PLUS-US-SZM-RA 240V | 6.000 | 240 | single | 200-480 | 480 | 96.72 | 97.04 |  | [OND](UNO-DM-60-TL-PLUS-US-SZM-RA_240V.OND) / [spec](UNO-DM-60-TL-PLUS-US-SZM-RA_240V.yaml) |
| UNO-76-TL-OUTD-S-US-A 208V | 7.600 | 208 | three | 200-480 | 480 | 96.52 | 96.78 |  | [OND](UNO-76-TL-OUTD-S-US-A_208V.OND) / [spec](UNO-76-TL-OUTD-S-US-A_208V.yaml) |
| UNO-76-TL-OUTD-S-US-A 240V | 7.600 | 240 | single | 200-480 | 480 | 96.75 | 97.09 |  | [OND](UNO-76-TL-OUTD-S-US-A_240V.OND) / [spec](UNO-76-TL-OUTD-S-US-A_240V.yaml) |
| UNO-76-TL-OUTD-S-US-A 277V | 7.600 | 277 | single | 200-480 | 480 | 96.66 | 97.09 |  | [OND](UNO-76-TL-OUTD-S-US-A_277V.OND) / [spec](UNO-76-TL-OUTD-S-US-A_277V.yaml) |
| UNO-76-TL-OUTD-S-US-Z-A 208V | 7.600 | 208 | three | 200-480 | 480 | 96.52 | 96.78 |  | [OND](UNO-76-TL-OUTD-S-US-Z-A_208V.OND) / [spec](UNO-76-TL-OUTD-S-US-Z-A_208V.yaml) |
| UNO-76-TL-OUTD-S-US-Z-A 240V | 7.600 | 240 | single | 200-480 | 480 | 96.75 | 97.09 |  | [OND](UNO-76-TL-OUTD-S-US-Z-A_240V.OND) / [spec](UNO-76-TL-OUTD-S-US-Z-A_240V.yaml) |
| UNO-76-TL-OUTD-S-US-Z-A 277V | 7.600 | 277 | single | 200-480 | 480 | 96.66 | 97.09 |  | [OND](UNO-76-TL-OUTD-S-US-Z-A_277V.OND) / [spec](UNO-76-TL-OUTD-S-US-Z-A_277V.yaml) |
| UNO-76-TL-OUTD-S-US-Z-M-A 208V | 7.600 | 208 | three | 200-480 | 480 | 96.52 | 96.78 |  | [OND](UNO-76-TL-OUTD-S-US-Z-M-A_208V.OND) / [spec](UNO-76-TL-OUTD-S-US-Z-M-A_208V.yaml) |
| UNO-76-TL-OUTD-S-US-Z-M-A 240V | 7.600 | 240 | single | 200-480 | 480 | 96.75 | 97.09 |  | [OND](UNO-76-TL-OUTD-S-US-Z-M-A_240V.OND) / [spec](UNO-76-TL-OUTD-S-US-Z-M-A_240V.yaml) |
| UNO-76-TL-OUTD-S-US-Z-M-A 277V | 7.600 | 277 | single | 200-480 | 480 | 96.66 | 97.09 |  | [OND](UNO-76-TL-OUTD-S-US-Z-M-A_277V.OND) / [spec](UNO-76-TL-OUTD-S-US-Z-M-A_277V.yaml) |
| UNO-86-TL-OUTD-S-US-A 240V | 8.600 | 240 | single | 200-480 | 480 | 96.84 | 97.11 |  | [OND](UNO-86-TL-OUTD-S-US-A_240V.OND) / [spec](UNO-86-TL-OUTD-S-US-A_240V.yaml) |
| UNO-86-TL-OUTD-S-US-A 277V | 8.600 | 277 | single | 200-480 | 480 | 96.79 | 97.14 |  | [OND](UNO-86-TL-OUTD-S-US-A_277V.OND) / [spec](UNO-86-TL-OUTD-S-US-A_277V.yaml) |
| UNO-86-TL-OUTD-S-US-Z-A 240V | 8.600 | 240 | single | 200-480 | 480 | 96.84 | 97.11 |  | [OND](UNO-86-TL-OUTD-S-US-Z-A_240V.OND) / [spec](UNO-86-TL-OUTD-S-US-Z-A_240V.yaml) |
| UNO-86-TL-OUTD-S-US-Z-A 277V | 8.600 | 277 | single | 200-480 | 480 | 96.79 | 97.14 |  | [OND](UNO-86-TL-OUTD-S-US-Z-A_277V.OND) / [spec](UNO-86-TL-OUTD-S-US-Z-A_277V.yaml) |
| UNO-86-TL-OUTD-S-US-Z-M-A 240V | 8.600 | 240 | single | 200-480 | 480 | 96.84 | 97.11 |  | [OND](UNO-86-TL-OUTD-S-US-Z-M-A_240V.OND) / [spec](UNO-86-TL-OUTD-S-US-Z-M-A_240V.yaml) |
| UNO-86-TL-OUTD-S-US-Z-M-A 277V | 8.600 | 277 | single | 200-480 | 480 | 96.79 | 97.14 |  | [OND](UNO-86-TL-OUTD-S-US-Z-M-A_277V.OND) / [spec](UNO-86-TL-OUTD-S-US-Z-M-A_277V.yaml) |
| TRIO-500-TL-OUTD-US-480 480V | 50.000 | 480 | three | 520-800 | 800 | 97.95 | 98.19 |  | [OND](TRIO-500-TL-OUTD-US-480_480V.OND) / [spec](TRIO-500-TL-OUTD-US-480_480V.yaml) |
| TRIO-600-TL-OUTD-US-480 480V | 60.000 | 480 | three | 570-800 | 800 | 98.01 | 98.19 |  | [OND](TRIO-600-TL-OUTD-US-480_480V.OND) / [spec](TRIO-600-TL-OUTD-US-480_480V.yaml) |
| TRIO-TM-600-US-480 480V | 60.000 | 480 | three | 570-800 | 800 | 98.09 | 98.25 |  | [OND](TRIO-TM-600-US-480_480V.OND) / [spec](TRIO-TM-600-US-480_480V.yaml) |
| PVS-60-TL-R-US 480V | 60.033 | 480 | three | 570-800 | 800 | 98.05 | 98.23 |  | [OND](PVS-60-TL-R-US_480V.OND) / [spec](PVS-60-TL-R-US_480V.yaml) |
| PVS-60-TL-S-R-US 480V | 60.033 | 480 | three | 570-800 | 800 | 98.05 | 98.23 |  | [OND](PVS-60-TL-S-R-US_480V.OND) / [spec](PVS-60-TL-S-R-US_480V.yaml) |
| PVS-60-TL-S-US 480V | 60.033 | 480 | three | 570-800 | 800 | 98.05 | 98.23 |  | [OND](PVS-60-TL-S-US_480V.OND) / [spec](PVS-60-TL-S-US_480V.yaml) |
| PVS-60-TL-SC-R-US 480V | 60.033 | 480 | three | 570-800 | 800 | 98.05 | 98.23 |  | [OND](PVS-60-TL-SC-R-US_480V.OND) / [spec](PVS-60-TL-SC-R-US_480V.yaml) |
| PVS-60-TL-SC-US 480V | 60.033 | 480 | three | 570-800 | 800 | 98.05 | 98.23 |  | [OND](PVS-60-TL-SC-US_480V.OND) / [spec](PVS-60-TL-SC-US_480V.yaml) |
| PVS-60-TL-US 480V | 60.033 | 480 | three | 570-800 | 800 | 98.05 | 98.23 |  | [OND](PVS-60-TL-US_480V.OND) / [spec](PVS-60-TL-US_480V.yaml) |
