# Afore New Energy Technology (Shanghai) Co Ltd - string

[Up](../README.md) - 8 files.

| Model | AC kW | V AC | Phases | MPPT V | V DC max | Euro % | CEC % | Flags | Files |
|---|---:|---:|---|---|---:|---:|---:|---|---|
| AF46K-DH 240V | 4.600 | 240 | single | 170-480 | 480 | 95.90 | 96.66 | hybrid | [OND](AF46K-DH_240V.OND) / [spec](AF46K-DH_240V.yaml) |
| AF5K-DH 240V | 4.998 | 240 | single | 185-480 | 480 | 95.98 | 96.72 | hybrid | [OND](AF5K-DH_240V.OND) / [spec](AF5K-DH_240V.yaml) |
| AF6K-DH 240V | 5.995 | 240 | single | 220-480 | 480 | 95.60 | 96.42 | hybrid | [OND](AF6K-DH_240V.OND) / [spec](AF6K-DH_240V.yaml) |
| AF7K-DH 240V | 6.996 | 240 | single | 170-480 | 480 | 95.85 | 96.72 | hybrid | [OND](AF7K-DH_240V.OND) / [spec](AF7K-DH_240V.yaml) |
| AF76K-DH 240V | 7.599 | 240 | single | 185-480 | 480 | 95.64 | 96.37 | hybrid | [OND](AF76K-DH_240V.OND) / [spec](AF76K-DH_240V.yaml) |
| AF8K-DH 240V | 7.999 | 240 | single | 195-480 | 480 | 95.94 | 96.68 | hybrid | [OND](AF8K-DH_240V.OND) / [spec](AF8K-DH_240V.yaml) |
| AF86K-DH 240V | 8.596 | 240 | single | 210-480 | 480 | 96.23 | 96.85 | hybrid | [OND](AF86K-DH_240V.OND) / [spec](AF86K-DH_240V.yaml) |
| AF96K-DH 240V | 9.592 | 240 | single | 235-480 | 480 | 95.93 | 96.71 | hybrid | [OND](AF96K-DH_240V.OND) / [spec](AF96K-DH_240V.yaml) |
