# Alpha ESS Co Ltd - string

[Up](../README.md) - 4 files.

| Model | AC kW | V AC | Phases | MPPT V | V DC max | Euro % | CEC % | Flags | Files |
|---|---:|---:|---|---|---:|---:|---:|---|---|
| SMILE-SP76-INV 240V | 7.644 | 240 | single | 230-480 | 480 | 97.04 | 97.22 | hybrid | [OND](SMILE-SP76-INV_240V.OND) / [spec](SMILE-SP76-INV_240V.yaml) |
| SMILE-SPB76-INV 240V | 7.648 | 240 | single | 200-495 | 495 | 96.21 | 96.47 |  | [OND](SMILE-SPB76-INV_240V.OND) / [spec](SMILE-SPB76-INV_240V.yaml) |
| SMILE-SPB96-INV 240V | 9.616 | 240 | single | 200-450 | 450 | 96.32 | 96.47 |  | [OND](SMILE-SPB96-INV_240V.OND) / [spec](SMILE-SPB96-INV_240V.yaml) |
| SMILE-SP96-INV 240V | 9.628 | 240 | single | 300-480 | 480 | 97.07 | 97.14 | hybrid | [OND](SMILE-SP96-INV_240V.OND) / [spec](SMILE-SP96-INV_240V.yaml) |
