# Base Power Inc - string

[Up](../README.md) - 9 files.

| Model | AC kW | V AC | Phases | MPPT V | V DC max | Euro % | CEC % | Flags | Files |
|---|---:|---:|---|---|---:|---:|---:|---|---|
| MIN 3000TL-XH-US 240V | 3.095 | 240 | single | 125-480 | 480 | 96.60 | 97.04 | hybrid | [OND](MIN_3000TL-XH-US_240V.OND) / [spec](MIN_3000TL-XH-US_240V.yaml) |
| MIN 3800TL-XH-US 240V | 3.888 | 240 | single | 160-480 | 480 | 96.97 | 97.38 | hybrid | [OND](MIN_3800TL-XH-US_240V.OND) / [spec](MIN_3800TL-XH-US_240V.yaml) |
| MIN 5000TL-XH-US 240V | 4.943 | 240 | single | 210-480 | 480 | 97.24 | 97.53 | hybrid | [OND](MIN_5000TL-XH-US_240V.OND) / [spec](MIN_5000TL-XH-US_240V.yaml) |
| MIN 6000TL-XH-US 240V | 5.918 | 240 | single | 170-480 | 480 | 97.10 | 97.37 | hybrid | [OND](MIN_6000TL-XH-US_240V.OND) / [spec](MIN_6000TL-XH-US_240V.yaml) |
| MIN 7600TL-XH-US 240V | 7.524 | 240 | single | 212-480 | 480 | 97.27 | 97.54 | hybrid | [OND](MIN_7600TL-XH-US_240V.OND) / [spec](MIN_7600TL-XH-US_240V.yaml) |
| MIN 8200TL-XH-US 240V | 8.251 | 240 | single | 250-480 | 480 | 97.20 | 97.61 | hybrid | [OND](MIN_8200TL-XH-US_240V.OND) / [spec](MIN_8200TL-XH-US_240V.yaml) |
| MIN 9000TL-XH-US 240V | 9.063 | 240 | single | 250-480 | 480 | 97.30 | 97.65 | hybrid | [OND](MIN_9000TL-XH-US_240V.OND) / [spec](MIN_9000TL-XH-US_240V.yaml) |
| MIN 10000TL-XH-US 240V | 10.082 | 240 | single | 250-480 | 480 | 97.42 | 97.69 | hybrid | [OND](MIN_10000TL-XH-US_240V.OND) / [spec](MIN_10000TL-XH-US_240V.yaml) |
| MIN 11400TL-XH-US 240V | 11.520 | 240 | single | 250-480 | 480 | 97.60 | 97.85 | hybrid | [OND](MIN_11400TL-XH-US_240V.OND) / [spec](MIN_11400TL-XH-US_240V.yaml) |
