# CSI Solar Co Ltd - string

[Up](../README.md) - 31 files.

| Model | AC kW | V AC | Phases | MPPT V | V DC max | Euro % | CEC % | Flags | Files |
|---|---:|---:|---|---|---:|---:|---:|---|---|
| CSI-25K-T480GL03-U 480V | 24.888 | 480 | three | 580-850 | 850 | 98.48 | 98.50 |  | [OND](CSI-25K-T480GL03-U_480V.OND) / [spec](CSI-25K-T480GL03-U_480V.yaml) |
| CSI-25K-T480GL01-UB 480V | 24.958 | 480 | three | 347-800 | 800 | 98.39 | 98.45 |  | [OND](CSI-25K-T480GL01-UB_480V.OND) / [spec](CSI-25K-T480GL01-UB_480V.yaml) |
| CSI-25KTL-GS-FLB 480V | 25.000 | 480 | three | 580-770 | 770 | 97.64 | 97.83 |  | [OND](CSI-25KTL-GS-FLB_480V.OND) / [spec](CSI-25KTL-GS-FLB_480V.yaml) |
| CSI-30K-T208GL03-U 208V | 29.878 | 208 | three | 340-680 | 680 | 96.98 | 97.03 |  | [OND](CSI-30K-T208GL03-U_208V.OND) / [spec](CSI-30K-T208GL03-U_208V.yaml) |
| CSI-30K-T480GL03-U 480V | 29.883 | 480 | three | 580-850 | 850 | 98.41 | 98.46 |  | [OND](CSI-30K-T480GL03-U_480V.OND) / [spec](CSI-30K-T480GL03-U_480V.yaml) |
| CSI-30K-T480GL01-UB 480V | 29.948 | 480 | three | 417-800 | 800 | 98.41 | 98.47 |  | [OND](CSI-30K-T480GL01-UB_480V.OND) / [spec](CSI-30K-T480GL01-UB_480V.yaml) |
| CSI-30KTL-GS-FLB 480V | 30.000 | 480 | three | 580-780 | 780 | 97.93 | 98.03 |  | [OND](CSI-30KTL-GS-FLB_480V.OND) / [spec](CSI-30KTL-GS-FLB_480V.yaml) |
| CSI-33K-T480GL03-U 480V | 32.865 | 480 | three | 580-850 | 850 | 98.50 | 98.52 |  | [OND](CSI-33K-T480GL03-U_480V.OND) / [spec](CSI-33K-T480GL03-U_480V.yaml) |
| CSI-36K-T480GL03-U 480V | 35.866 | 480 | three | 580-850 | 850 | 98.46 | 98.47 |  | [OND](CSI-36K-T480GL03-U_480V.OND) / [spec](CSI-36K-T480GL03-U_480V.yaml) |
| CSI-36K-T480GL01-UB 480V | 35.925 | 480 | three | 500-800 | 800 | 98.38 | 98.47 |  | [OND](CSI-36K-T480GL01-UB_480V.OND) / [spec](CSI-36K-T480GL01-UB_480V.yaml) |
| CSI-36KTL-GS-FLB 480V | 36.000 | 480 | three | 580-780 | 780 | 98.13 | 98.21 |  | [OND](CSI-36KTL-GS-FLB_480V.OND) / [spec](CSI-36KTL-GS-FLB_480V.yaml) |
| CSI-40K-T480GL03-U 480V | 39.841 | 480 | three | 580-850 | 850 | 98.33 | 98.44 |  | [OND](CSI-40K-T480GL03-U_480V.OND) / [spec](CSI-40K-T480GL03-U_480V.yaml) |
| CSI-40K-T480GL01-UB 480V | 39.926 | 480 | three | 556-800 | 800 | 98.38 | 98.46 |  | [OND](CSI-40K-T480GL01-UB_480V.OND) / [spec](CSI-40K-T480GL01-UB_480V.yaml) |
| CSI-40KTL-GS-B 480V | 40.000 | 480 | three | 580-780 | 780 | 98.19 | 98.29 |  | [OND](CSI-40KTL-GS-B_480V.OND) / [spec](CSI-40KTL-GS-B_480V.yaml) |
| CSI-40KTL-GS-FLB 480V | 40.000 | 480 | three | 580-780 | 780 | 98.19 | 98.29 |  | [OND](CSI-40KTL-GS-FLB_480V.OND) / [spec](CSI-40KTL-GS-FLB_480V.yaml) |
| CSI-50K-T480GL03-U 480V | 49.848 | 480 | three | 580-850 | 850 | 98.38 | 98.50 |  | [OND](CSI-50K-T480GL03-U_480V.OND) / [spec](CSI-50K-T480GL03-U_480V.yaml) |
| CSI-50K-T480GL01-UB 480V | 49.916 | 480 | three | 568-850 | 850 | 98.38 | 98.46 |  | [OND](CSI-50K-T480GL01-UB_480V.OND) / [spec](CSI-50K-T480GL01-UB_480V.yaml) |
| CSI-50KTL-GS-B 480V | 50.000 | 480 | three | 580-720 | 720 | 98.45 | 98.53 |  | [OND](CSI-50KTL-GS-B_480V.OND) / [spec](CSI-50KTL-GS-B_480V.yaml) |
| CSI-50KTL-GS-FLB 480V | 50.000 | 480 | three | 580-720 | 720 | 98.47 | 98.52 |  | [OND](CSI-50KTL-GS-FLB_480V.OND) / [spec](CSI-50KTL-GS-FLB_480V.yaml) |
| CSI-60K-T480GL03-U 480V | 59.898 | 480 | three | 580-850 | 850 | 98.38 | 98.49 |  | [OND](CSI-60K-T480GL03-U_480V.OND) / [spec](CSI-60K-T480GL03-U_480V.yaml) |
| CSI-60K-T480GL01-UB 480V | 59.933 | 480 | three | 526-850 | 850 | 98.39 | 98.47 |  | [OND](CSI-60K-T480GL01-UB_480V.OND) / [spec](CSI-60K-T480GL01-UB_480V.yaml) |
| CSI-60KTL-GS-B 480V | 60.000 | 480 | three | 580-720 | 720 | 98.40 | 98.48 |  | [OND](CSI-60KTL-GS-B_480V.OND) / [spec](CSI-60KTL-GS-B_480V.yaml) |
| CSI-66K-T480GL01-UB 480V | 65.926 | 480 | three | 579-850 | 850 | 98.37 | 98.46 |  | [OND](CSI-66K-T480GL01-UB_480V.OND) / [spec](CSI-66K-T480GL01-UB_480V.yaml) |
| CSI-66KTL-GS-B 480V | 66.000 | 480 | three | 580-720 | 720 | 98.44 | 98.52 |  | [OND](CSI-66KTL-GS-B_480V.OND) / [spec](CSI-66KTL-GS-B_480V.yaml) |
| CSI-75K-T480GL03-U 480V | 74.574 | 480 | three | 550-850 | 850 | 98.25 | 98.32 |  | [OND](CSI-75K-T480GL03-U_480V.OND) / [spec](CSI-75K-T480GL03-U_480V.yaml) |
| CSI-75K-T480GL02-U 480V | 75.000 | 480 | three | 550-850 | 850 | 98.49 | 98.52 |  | [OND](CSI-75K-T480GL02-U_480V.OND) / [spec](CSI-75K-T480GL02-U_480V.yaml) |
| CSI-80K-T480GL03-U 480V | 79.446 | 480 | three | 550-850 | 850 | 98.29 | 98.32 |  | [OND](CSI-80K-T480GL03-U_480V.OND) / [spec](CSI-80K-T480GL03-U_480V.yaml) |
| CSI-80K-T480GL02-U 480V | 80.000 | 480 | three | 550-850 | 850 | 98.49 | 98.52 |  | [OND](CSI-80K-T480GL02-U_480V.OND) / [spec](CSI-80K-T480GL02-U_480V.yaml) |
| CSI-90K-T480GL03-U 480V | 89.449 | 480 | three | 550-850 | 850 | 98.28 | 98.28 |  | [OND](CSI-90K-T480GL03-U_480V.OND) / [spec](CSI-90K-T480GL03-U_480V.yaml) |
| CSI-90K-T480GL02-U 480V | 90.000 | 480 | three | 550-850 | 850 | 98.48 | 98.51 |  | [OND](CSI-90K-T480GL02-U_480V.OND) / [spec](CSI-90K-T480GL02-U_480V.yaml) |
| CSI-100K-T480GL03-U 480V | 99.368 | 480 | three | 550-850 | 850 | 98.23 | 98.22 |  | [OND](CSI-100K-T480GL03-U_480V.OND) / [spec](CSI-100K-T480GL03-U_480V.yaml) |
