# Canadian Solar Inc - string

[Up](../README.md) - 12 files.

| Model | AC kW | V AC | Phases | MPPT V | V DC max | Euro % | CEC % | Flags | Files |
|---|---:|---:|---|---|---:|---:|---:|---|---|
| CSI-25KTL-GS-FL 480V | 25.000 | 480 | three | 580-780 | 780 | 97.64 | 97.82 |  | [OND](CSI-25KTL-GS-FL_480V.OND) / [spec](CSI-25KTL-GS-FL_480V.yaml) |
| CSI-30KTL-GS-FL 480V | 30.000 | 480 | three | 580-780 | 780 | 97.92 | 97.99 |  | [OND](CSI-30KTL-GS-FL_480V.OND) / [spec](CSI-30KTL-GS-FL_480V.yaml) |
| CSI-36KTL-CT 480V | 36.000 | 480 | three | 540-800 | 800 | 98.01 | 98.16 |  | [OND](CSI-36KTL-CT_480V.OND) / [spec](CSI-36KTL-CT_480V.yaml) |
| CSI-36KTL-GS-FL 480V | 36.000 | 480 | three | 580-780 | 780 | 98.10 | 98.14 |  | [OND](CSI-36KTL-GS-FL_480V.OND) / [spec](CSI-36KTL-GS-FL_480V.yaml) |
| CSI-40KTL-GS 480V | 40.000 | 480 | three | 580-780 | 780 | 98.13 | 98.23 |  | [OND](CSI-40KTL-GS_480V.OND) / [spec](CSI-40KTL-GS_480V.yaml) |
| CSI-40KTL-GS-FL 480V | 40.000 | 480 | three | 580-780 | 780 | 98.19 | 98.28 |  | [OND](CSI-40KTL-GS-FL_480V.OND) / [spec](CSI-40KTL-GS-FL_480V.yaml) |
| CSI-50KTL-CT 480V | 50.000 | 480 | three | 480-850 | 850 | 98.29 | 98.42 |  | [OND](CSI-50KTL-CT_480V.OND) / [spec](CSI-50KTL-CT_480V.yaml) |
| CSI-50KTL-GS 480V | 50.000 | 480 | three | 580-720 | 720 | 98.47 | 98.55 |  | [OND](CSI-50KTL-GS_480V.OND) / [spec](CSI-50KTL-GS_480V.yaml) |
| CSI-50KTL-GS-FL 480V | 50.000 | 480 | three | 580-720 | 720 | 98.48 | 98.53 |  | [OND](CSI-50KTL-GS-FL_480V.OND) / [spec](CSI-50KTL-GS-FL_480V.yaml) |
| CSI-60KTL-CT 480V | 60.000 | 480 | three | 540-850 | 850 | 98.33 | 98.41 |  | [OND](CSI-60KTL-CT_480V.OND) / [spec](CSI-60KTL-CT_480V.yaml) |
| CSI-60KTL-GS 480V | 60.000 | 480 | three | 580-720 | 720 | 98.40 | 98.49 |  | [OND](CSI-60KTL-GS_480V.OND) / [spec](CSI-60KTL-GS_480V.yaml) |
| CSI-66KTL-GS 480V | 66.000 | 480 | three | 580-720 | 720 | 98.46 | 98.53 |  | [OND](CSI-66KTL-GS_480V.OND) / [spec](CSI-66KTL-GS_480V.yaml) |
