# DYNAPOWER COMPANY LLC - string

[Up](../README.md) - 1 files.

| Model | AC kW | V AC | Phases | MPPT V | V DC max | Euro % | CEC % | Flags | Files |
|---|---:|---:|---|---|---:|---:|---:|---|---|
| MPS-100 480V | 98.861 | 480 | three | 350-600 | 600 | 91.03 | 93.17 |  | [OND](MPS-100_480V.OND) / [spec](MPS-100_480V.yaml) |
