# EG4 Electronics LLC - string

[Up](../README.md) - 8 files.

| Model | AC kW | V AC | Phases | MPPT V | V DC max | Euro % | CEC % | Flags | Files |
|---|---:|---:|---|---|---:|---:|---:|---|---|
| IV-8000-HYB-AW 208V | 7.860 | 208 | three | 210-480 | 480 | 96.23 | 96.47 | hybrid | [OND](IV-8000-HYB-AW_208V.OND) / [spec](IV-8000-HYB-AW_208V.yaml) |
| IV-8000-HYB-AW 240V | 7.863 | 240 | single | 210-480 | 480 | 96.22 | 96.47 | hybrid | [OND](IV-8000-HYB-AW_240V.OND) / [spec](IV-8000-HYB-AW_240V.yaml) |
| 18KPV-12LV 208V | 10.499 | 208 | three | 230-480 | 480 | 96.22 | 96.45 | hybrid | [OND](18KPV-12LV_208V.OND) / [spec](18KPV-12LV_208V.yaml) |
| IV-13000-HYB-AW-FX-xx 208V | 11.325 | 208 | three | 250-440 | 440 | 96.98 | 97.08 | hybrid | [OND](IV-13000-HYB-AW-FX-xx_208V.OND) / [spec](IV-13000-HYB-AW-FX-xx_208V.yaml) |
| 18KPV-12LV 240V | 11.933 | 240 | single | 230-480 | 480 | 96.79 | 96.89 | hybrid | [OND](18KPV-12LV_240V.OND) / [spec](18KPV-12LV_240V.yaml) |
| IV-13000-HYB-AW-FX-xx 240V | 12.997 | 240 | single | 250-440 | 440 | 96.58 | 96.65 | hybrid | [OND](IV-13000-HYB-AW-FX-xx_240V.OND) / [spec](IV-13000-HYB-AW-FX-xx_240V.yaml) |
| IV-16000-HYB-AW-FX-xx 208V | 13.899 | 208 | three | 250-440 | 440 | 96.61 | 96.75 | hybrid | [OND](IV-16000-HYB-AW-FX-xx_208V.OND) / [spec](IV-16000-HYB-AW-FX-xx_208V.yaml) |
| IV-16000-HYB-AW-FX-xx 240V | 16.153 | 240 | single | 250-440 | 440 | 96.73 | 96.86 | hybrid | [OND](IV-16000-HYB-AW-FX-xx_240V.OND) / [spec](IV-16000-HYB-AW-FX-xx_240V.yaml) |
