# Fengfan Co Ltd Power Supply Branch - string

[Up](../README.md) - 1 files.

| Model | AC kW | V AC | Phases | MPPT V | V DC max | Euro % | CEC % | Flags | Files |
|---|---:|---:|---|---|---:|---:|---:|---|---|
| SPT-OMOBFP1-A-6KW 120V | 6.018 | 120 | single | 250-500 | 500 | 91.97 | 93.36 | hybrid | [OND](SPT-OMOBFP1-A-6KW_120V.OND) / [spec](SPT-OMOBFP1-A-6KW_120V.yaml) |
