# Fronius International GmbH - string

[Up](../README.md) - 66 files.

| Model | AC kW | V AC | Phases | MPPT V | V DC max | Euro % | CEC % | Flags | Files |
|---|---:|---:|---|---|---:|---:|---:|---|---|
| Fronius Primo 38-1 208-240 208V | 3.800 | 208 | three | 100-800 | 800 | 95.25 | 96.31 |  | [OND](Fronius_Primo_38-1_208-240_208V.OND) / [spec](Fronius_Primo_38-1_208-240_208V.yaml) |
| Fronius Primo 38-1 208-240 240V | 3.800 | 240 | single | 100-800 | 800 | 94.88 | 96.06 |  | [OND](Fronius_Primo_38-1_208-240_240V.OND) / [spec](Fronius_Primo_38-1_208-240_240V.yaml) |
| Primo GEN24 38 208-240 240V | 3.802 | 240 | single | 200-480 | 480 | 96.28 | 96.91 | hybrid | [OND](Primo_GEN24_38_208-240_240V.OND) / [spec](Primo_GEN24_38_208-240_240V.yaml) |
| Primo GEN24 38 208-240 Plus 240V | 3.802 | 240 | single | 200-480 | 480 | 96.28 | 96.91 | hybrid | [OND](Primo_GEN24_38_208-240_Plus_240V.OND) / [spec](Primo_GEN24_38_208-240_Plus_240V.yaml) |
| Primo GEN24 38 208-240 208V | 3.805 | 208 | three | 200-480 | 480 | 96.07 | 96.66 | hybrid | [OND](Primo_GEN24_38_208-240_208V.OND) / [spec](Primo_GEN24_38_208-240_208V.yaml) |
| Primo GEN24 38 208-240 Plus 208V | 3.805 | 208 | three | 200-480 | 480 | 96.07 | 96.66 | hybrid | [OND](Primo_GEN24_38_208-240_Plus_208V.OND) / [spec](Primo_GEN24_38_208-240_Plus_208V.yaml) |
| Fronius Primo 50-1 208-240 208V | 5.000 | 208 | three | 100-800 | 800 | 95.94 | 96.72 |  | [OND](Fronius_Primo_50-1_208-240_208V.OND) / [spec](Fronius_Primo_50-1_208-240_208V.yaml) |
| Fronius Primo 50-1 208-240 240V | 5.000 | 240 | single | 100-800 | 800 | 96.27 | 96.96 |  | [OND](Fronius_Primo_50-1_208-240_240V.OND) / [spec](Fronius_Primo_50-1_208-240_240V.yaml) |
| Primo GEN24 50 208-240 208V | 5.006 | 208 | three | 230-480 | 480 | 96.49 | 96.89 | hybrid | [OND](Primo_GEN24_50_208-240_208V.OND) / [spec](Primo_GEN24_50_208-240_208V.yaml) |
| Primo GEN24 50 208-240 Plus 208V | 5.006 | 208 | three | 230-480 | 480 | 96.49 | 96.89 | hybrid | [OND](Primo_GEN24_50_208-240_Plus_208V.OND) / [spec](Primo_GEN24_50_208-240_Plus_208V.yaml) |
| Primo GEN24 50 208-240 240V | 5.007 | 240 | single | 230-480 | 480 | 96.67 | 97.11 | hybrid | [OND](Primo_GEN24_50_208-240_240V.OND) / [spec](Primo_GEN24_50_208-240_240V.yaml) |
| Primo GEN24 50 208-240 Plus 240V | 5.007 | 240 | single | 230-480 | 480 | 96.67 | 97.11 | hybrid | [OND](Primo_GEN24_50_208-240_Plus_240V.OND) / [spec](Primo_GEN24_50_208-240_Plus_240V.yaml) |
| Primo GEN24 60 208-240 208V | 5.743 | 208 | three | 230-480 | 480 | 96.53 | 96.84 | hybrid | [OND](Primo_GEN24_60_208-240_208V.OND) / [spec](Primo_GEN24_60_208-240_208V.yaml) |
| Primo GEN24 60 208-240 Plus 208V | 5.743 | 208 | three | 230-480 | 480 | 96.53 | 96.84 | hybrid | [OND](Primo_GEN24_60_208-240_Plus_208V.OND) / [spec](Primo_GEN24_60_208-240_Plus_208V.yaml) |
| Fronius Primo 60-1 208-240 208V | 6.000 | 208 | three | 100-800 | 800 | 96.30 | 96.91 |  | [OND](Fronius_Primo_60-1_208-240_208V.OND) / [spec](Fronius_Primo_60-1_208-240_208V.yaml) |
| Fronius Primo 60-1 208-240 240V | 6.000 | 240 | single | 100-800 | 800 | 96.12 | 96.83 |  | [OND](Fronius_Primo_60-1_208-240_240V.OND) / [spec](Fronius_Primo_60-1_208-240_240V.yaml) |
| Primo GEN24 60 208-240 240V | 6.004 | 240 | single | 230-480 | 480 | 96.84 | 97.18 | hybrid | [OND](Primo_GEN24_60_208-240_240V.OND) / [spec](Primo_GEN24_60_208-240_240V.yaml) |
| Primo GEN24 60 208-240 Plus 240V | 6.004 | 240 | single | 230-480 | 480 | 96.84 | 97.18 | hybrid | [OND](Primo_GEN24_60_208-240_Plus_240V.OND) / [spec](Primo_GEN24_60_208-240_Plus_240V.yaml) |
| Fronius Primo 76-1 208-240 208V | 7.600 | 208 | three | 100-800 | 800 | 96.98 | 97.28 |  | [OND](Fronius_Primo_76-1_208-240_208V.OND) / [spec](Fronius_Primo_76-1_208-240_208V.yaml) |
| Fronius Primo 76-1 208-240 240V | 7.600 | 240 | single | 100-800 | 800 | 96.86 | 97.27 |  | [OND](Fronius_Primo_76-1_208-240_240V.OND) / [spec](Fronius_Primo_76-1_208-240_240V.yaml) |
| Primo GEN24 77 208-240 240V | 7.686 | 240 | single | 260-480 | 480 | 96.65 | 97.01 | hybrid | [OND](Primo_GEN24_77_208-240_240V.OND) / [spec](Primo_GEN24_77_208-240_240V.yaml) |
| Primo GEN24 77 208-240 Plus 240V | 7.686 | 240 | single | 260-480 | 480 | 96.65 | 97.01 | hybrid | [OND](Primo_GEN24_77_208-240_Plus_240V.OND) / [spec](Primo_GEN24_77_208-240_Plus_240V.yaml) |
| Primo GEN24 77 208-240 208V | 7.689 | 208 | three | 260-480 | 480 | 96.34 | 96.66 | hybrid | [OND](Primo_GEN24_77_208-240_208V.OND) / [spec](Primo_GEN24_77_208-240_208V.yaml) |
| Primo GEN24 77 208-240 Plus 208V | 7.689 | 208 | three | 260-480 | 480 | 96.34 | 96.66 | hybrid | [OND](Primo_GEN24_77_208-240_Plus_208V.OND) / [spec](Primo_GEN24_77_208-240_Plus_208V.yaml) |
| Fronius Primo 82-1 208-240 208V | 7.900 | 208 | three | 100-800 | 800 | 96.99 | 97.32 |  | [OND](Fronius_Primo_82-1_208-240_208V.OND) / [spec](Fronius_Primo_82-1_208-240_208V.yaml) |
| Fronius Primo 82-1 208-240 240V | 8.200 | 240 | single | 100-800 | 800 | 96.92 | 97.29 |  | [OND](Fronius_Primo_82-1_208-240_240V.OND) / [spec](Fronius_Primo_82-1_208-240_240V.yaml) |
| Primo GEN24 100 208-240 208V | 9.454 | 208 | three | 260-480 | 480 | 96.46 | 96.66 | hybrid | [OND](Primo_GEN24_100_208-240_208V.OND) / [spec](Primo_GEN24_100_208-240_208V.yaml) |
| Primo GEN24 100 208-240 Plus 208V | 9.454 | 208 | three | 260-480 | 480 | 96.46 | 96.66 | hybrid | [OND](Primo_GEN24_100_208-240_Plus_208V.OND) / [spec](Primo_GEN24_100_208-240_Plus_208V.yaml) |
| Fronius Primo 100-1 208-240 208V | 9.995 | 208 | three | 100-800 | 800 | 96.54 | 96.87 |  | [OND](Fronius_Primo_100-1_208-240_208V.OND) / [spec](Fronius_Primo_100-1_208-240_208V.yaml) |
| Fronius Primo 100-1 208-240 240V | 9.995 | 240 | single | 100-800 | 800 | 96.52 | 96.89 |  | [OND](Fronius_Primo_100-1_208-240_240V.OND) / [spec](Fronius_Primo_100-1_208-240_240V.yaml) |
| Fronius Symo 100-3 208-240 208V | 9.995 | 208 | three | 100-480 | 480 | 96.49 | 96.71 |  | [OND](Fronius_Symo_100-3_208-240_208V.OND) / [spec](Fronius_Symo_100-3_208-240_208V.yaml) |
| Fronius Symo 100-3 208-240 240V | 9.995 | 240 | single | 100-480 | 480 | 96.49 | 96.71 |  | [OND](Fronius_Symo_100-3_208-240_240V.OND) / [spec](Fronius_Symo_100-3_208-240_240V.yaml) |
| Fronius Symo 100-3 480 480V | 9.995 | 480 | three | 100-800 | 800 | 96.19 | 96.80 |  | [OND](Fronius_Symo_100-3_480_480V.OND) / [spec](Fronius_Symo_100-3_480_480V.yaml) |
| Fronius Symo Advanced 100-3 208-240 208V | 10.011 | 208 | three | 300-480 | 480 | 96.12 | 96.27 |  | [OND](Fronius_Symo_Advanced_100-3_208-240_208V.OND) / [spec](Fronius_Symo_Advanced_100-3_208-240_208V.yaml) |
| Fronius Symo Advanced 100-3 208-240 Lite 208V | 10.011 | 208 | three | 300-480 | 480 | 96.12 | 96.27 |  | [OND](Fronius_Symo_Advanced_100-3_208-240_Lite_208V.OND) / [spec](Fronius_Symo_Advanced_100-3_208-240_Lite_208V.yaml) |
| Primo GEN24 100 208-240 240V | 10.019 | 240 | single | 260-480 | 480 | 96.82 | 97.03 | hybrid | [OND](Primo_GEN24_100_208-240_240V.OND) / [spec](Primo_GEN24_100_208-240_240V.yaml) |
| Primo GEN24 100 208-240 Plus 240V | 10.019 | 240 | single | 260-480 | 480 | 96.82 | 97.03 | hybrid | [OND](Primo_GEN24_100_208-240_Plus_240V.OND) / [spec](Primo_GEN24_100_208-240_Plus_240V.yaml) |
| Fronius Symo Advanced 100-3 208-240 240V | 10.062 | 240 | single | 300-480 | 480 | 96.34 | 96.56 |  | [OND](Fronius_Symo_Advanced_100-3_208-240_240V.OND) / [spec](Fronius_Symo_Advanced_100-3_208-240_240V.yaml) |
| Fronius Symo Advanced 100-3 208-240 Lite 240V | 10.062 | 240 | single | 300-480 | 480 | 96.34 | 96.56 |  | [OND](Fronius_Symo_Advanced_100-3_208-240_Lite_240V.OND) / [spec](Fronius_Symo_Advanced_100-3_208-240_Lite_240V.yaml) |
| Fronius Primo 114-1 208-240 208V | 11.400 | 208 | three | 240-800 | 800 | 96.64 | 96.92 |  | [OND](Fronius_Primo_114-1_208-240_208V.OND) / [spec](Fronius_Primo_114-1_208-240_208V.yaml) |
| Fronius Primo 114-1 208-240 240V | 11.400 | 240 | single | 240-800 | 800 | 96.57 | 96.93 |  | [OND](Fronius_Primo_114-1_208-240_240V.OND) / [spec](Fronius_Primo_114-1_208-240_240V.yaml) |
| Fronius Symo 120-3 208-240 208V | 12.000 | 208 | three | 300-480 | 480 | 96.21 | 96.26 |  | [OND](Fronius_Symo_120-3_208-240_208V.OND) / [spec](Fronius_Symo_120-3_208-240_208V.yaml) |
| Fronius Symo 120-3 208-240 240V | 12.000 | 240 | single | 300-480 | 480 | 96.40 | 96.55 |  | [OND](Fronius_Symo_120-3_208-240_240V.OND) / [spec](Fronius_Symo_120-3_208-240_240V.yaml) |
| Fronius Symo Advanced 120-3 208-240 240V | 12.090 | 240 | single | 300-480 | 480 | 96.39 | 96.55 |  | [OND](Fronius_Symo_Advanced_120-3_208-240_240V.OND) / [spec](Fronius_Symo_Advanced_120-3_208-240_240V.yaml) |
| Fronius Symo Advanced 120-3 208-240 Lite 240V | 12.090 | 240 | single | 300-480 | 480 | 96.39 | 96.55 |  | [OND](Fronius_Symo_Advanced_120-3_208-240_Lite_240V.OND) / [spec](Fronius_Symo_Advanced_120-3_208-240_Lite_240V.yaml) |
| Fronius Symo Advanced 120-3 208-240 208V | 12.341 | 208 | three | 300-480 | 480 | 96.20 | 96.25 |  | [OND](Fronius_Symo_Advanced_120-3_208-240_208V.OND) / [spec](Fronius_Symo_Advanced_120-3_208-240_208V.yaml) |
| Fronius Symo Advanced 120-3 208-240 Lite 208V | 12.341 | 208 | three | 300-480 | 480 | 96.20 | 96.25 |  | [OND](Fronius_Symo_Advanced_120-3_208-240_Lite_208V.OND) / [spec](Fronius_Symo_Advanced_120-3_208-240_Lite_208V.yaml) |
| Fronius Primo 125-1 208-240 208V | 12.500 | 208 | three | 260-800 | 800 | 96.64 | 96.91 |  | [OND](Fronius_Primo_125-1_208-240_208V.OND) / [spec](Fronius_Primo_125-1_208-240_208V.yaml) |
| Fronius Primo 125-1 208-240 240V | 12.500 | 240 | single | 260-800 | 800 | 96.61 | 96.93 |  | [OND](Fronius_Primo_125-1_208-240_240V.OND) / [spec](Fronius_Primo_125-1_208-240_240V.yaml) |
| Fronius Symo 125-3 480 480V | 12.500 | 480 | three | 350-800 | 800 | 96.96 | 97.30 |  | [OND](Fronius_Symo_125-3_480_480V.OND) / [spec](Fronius_Symo_125-3_480_480V.yaml) |
| Fronius Primo 150-1 208-240 208V | 13.750 | 208 | three | 320-800 | 800 | 96.80 | 97.01 |  | [OND](Fronius_Primo_150-1_208-240_208V.OND) / [spec](Fronius_Primo_150-1_208-240_208V.yaml) |
| Fronius Primo 150-1 208-240 240V | 15.000 | 240 | single | 320-800 | 800 | 96.82 | 97.08 |  | [OND](Fronius_Primo_150-1_208-240_240V.OND) / [spec](Fronius_Primo_150-1_208-240_240V.yaml) |
| Fronius Symo 150-3 208 208V | 15.000 | 208 | three | 325-800 | 800 | 96.38 | 96.52 |  | [OND](Fronius_Symo_150-3_208_208V.OND) / [spec](Fronius_Symo_150-3_208_208V.yaml) |
| Fronius Symo 150-3 480 480V | 15.000 | 480 | three | 350-800 | 800 | 96.71 | 97.16 |  | [OND](Fronius_Symo_150-3_480_480V.OND) / [spec](Fronius_Symo_150-3_480_480V.yaml) |
| Fronius Symo Advanced 150-3 480 480V | 15.197 | 480 | three | 350-800 | 800 | 96.72 | 97.16 |  | [OND](Fronius_Symo_Advanced_150-3_480_480V.OND) / [spec](Fronius_Symo_Advanced_150-3_480_480V.yaml) |
| Fronius Symo Advanced 150-3 480 Lite 480V | 15.197 | 480 | three | 350-800 | 800 | 96.72 | 97.16 |  | [OND](Fronius_Symo_Advanced_150-3_480_Lite_480V.OND) / [spec](Fronius_Symo_Advanced_150-3_480_Lite_480V.yaml) |
| Fronius Symo 175-3 480 480V | 17.500 | 480 | three | 400-800 | 800 | 97.18 | 97.52 |  | [OND](Fronius_Symo_175-3_480_480V.OND) / [spec](Fronius_Symo_175-3_480_480V.yaml) |
| Fronius Symo 200-3 480 480V | 20.000 | 480 | three | 450-800 | 800 | 97.26 | 97.54 |  | [OND](Fronius_Symo_200-3_480_480V.OND) / [spec](Fronius_Symo_200-3_480_480V.yaml) |
| Fronius Symo Advanced 200-3 480 480V | 20.227 | 480 | three | 450-800 | 800 | 97.05 | 97.43 |  | [OND](Fronius_Symo_Advanced_200-3_480_480V.OND) / [spec](Fronius_Symo_Advanced_200-3_480_480V.yaml) |
| Fronius Symo Advanced 200-3 480 Lite 480V | 20.227 | 480 | three | 450-800 | 800 | 97.05 | 97.43 |  | [OND](Fronius_Symo_Advanced_200-3_480_Lite_480V.OND) / [spec](Fronius_Symo_Advanced_200-3_480_Lite_480V.yaml) |
| Fronius Symo 227-3 480 480V | 22.730 | 480 | three | 500-800 | 800 | 97.42 | 97.64 |  | [OND](Fronius_Symo_227-3_480_480V.OND) / [spec](Fronius_Symo_227-3_480_480V.yaml) |
| Fronius Symo Advanced 227-3 480 480V | 22.876 | 480 | three | 500-800 | 800 | 97.42 | 97.65 |  | [OND](Fronius_Symo_Advanced_227-3_480_480V.OND) / [spec](Fronius_Symo_Advanced_227-3_480_480V.yaml) |
| Fronius Symo Advanced 227-3 480 Lite 480V | 22.876 | 480 | three | 500-800 | 800 | 97.42 | 97.65 |  | [OND](Fronius_Symo_Advanced_227-3_480_Lite_480V.OND) / [spec](Fronius_Symo_Advanced_227-3_480_Lite_480V.yaml) |
| Fronius Symo 240-3 480 480V | 24.000 | 480 | three | 500-800 | 800 | 97.37 | 97.61 |  | [OND](Fronius_Symo_240-3_480_480V.OND) / [spec](Fronius_Symo_240-3_480_480V.yaml) |
| Fronius Symo Advanced 240-3 480 480V | 24.142 | 480 | three | 500-800 | 800 | 97.36 | 97.60 |  | [OND](Fronius_Symo_Advanced_240-3_480_480V.OND) / [spec](Fronius_Symo_Advanced_240-3_480_480V.yaml) |
| Fronius Symo Advanced 240-3 480 Lite 480V | 24.142 | 480 | three | 500-800 | 800 | 97.36 | 97.60 |  | [OND](Fronius_Symo_Advanced_240-3_480_Lite_480V.OND) / [spec](Fronius_Symo_Advanced_240-3_480_Lite_480V.yaml) |
