# Generac Power Systems Inc - string

[Up](../README.md) - 5 files.

| Model | AC kW | V AC | Phases | MPPT V | V DC max | Euro % | CEC % | Flags | Files |
|---|---:|---:|---|---|---:|---:|---:|---|---|
| X7602 240V | 7.586 | 240 | single | 390-420 | 420 | 96.12 | 96.79 | hybrid | [OND](X7602_240V.OND) / [spec](X7602_240V.yaml) |
| XVT076A03 240V | 7.606 | 240 | single | 390-420 | 420 | 96.17 | 96.47 | hybrid | [OND](XVT076A03_240V.OND) / [spec](XVT076A03_240V.yaml) |
| X11402 208V | 11.180 | 208 | three | 390-420 | 420 | 97.29 | 97.34 | hybrid | [OND](X11402_208V.OND) / [spec](X11402_208V.yaml) |
| APKE00075 240V | 11.473 | 240 | single | 360-420 | 420 | 98.16 | 98.25 |  | [OND](APKE00075_240V.OND) / [spec](APKE00075_240V.yaml) |
| XVT114G03 208V | 11.748 | 208 | three | 390-420 | 420 | 96.62 | 97.04 | hybrid | [OND](XVT114G03_208V.OND) / [spec](XVT114G03_208V.yaml) |
