# General Motors Energy LLC - string

[Up](../README.md) - 2 files.

| Model | AC kW | V AC | Phases | MPPT V | V DC max | Euro % | CEC % | Flags | Files |
|---|---:|---:|---|---|---:|---:|---:|---|---|
| GM Energy Inverter e111 208V | 10.057 | 208 | three | 200-480 | 480 | 96.99 | 97.17 | hybrid | [OND](GM_Energy_Inverter_e111_208V.OND) / [spec](GM_Energy_Inverter_e111_208V.yaml) |
| GM Energy Inverter e111 240V | 11.589 | 240 | single | 200-480 | 480 | 97.27 | 97.41 | hybrid | [OND](GM_Energy_Inverter_e111_240V.OND) / [spec](GM_Energy_Inverter_e111_240V.yaml) |
