# Guangzhou Sanjing Electric Co Ltd - string

[Up](../README.md) - 14 files.

| Model | AC kW | V AC | Phases | MPPT V | V DC max | Euro % | CEC % | Flags | Files |
|---|---:|---:|---|---|---:|---:|---:|---|---|
| H2-5K-LS3-US 208V | 4.363 | 208 | three | 190-510 | 510 | 95.29 | 96.28 | hybrid | [OND](H2-5K-LS3-US_208V.OND) / [spec](H2-5K-LS3-US_208V.yaml) |
| H2-5K-LS3-US 240V | 5.067 | 240 | single | 190-510 | 510 | 95.51 | 96.44 | hybrid | [OND](H2-5K-LS3-US_240V.OND) / [spec](H2-5K-LS3-US_240V.yaml) |
| H2-76K-S3-US 208V | 6.605 | 208 | three | 200-550 | 550 | 96.14 | 96.85 | hybrid | [OND](H2-76K-S3-US_208V.OND) / [spec](H2-76K-S3-US_208V.yaml) |
| H2-76K-LS3-US 208V | 6.609 | 208 | three | 190-510 | 510 | 95.56 | 96.40 | hybrid | [OND](H2-76K-LS3-US_208V.OND) / [spec](H2-76K-LS3-US_208V.yaml) |
| H2-76K-S3-US 240V | 7.606 | 240 | single | 200-550 | 550 | 96.17 | 96.87 | hybrid | [OND](H2-76K-S3-US_240V.OND) / [spec](H2-76K-S3-US_240V.yaml) |
| H2-76K-LS3-US 240V | 7.610 | 240 | single | 190-510 | 510 | 95.76 | 96.51 | hybrid | [OND](H2-76K-LS3-US_240V.OND) / [spec](H2-76K-LS3-US_240V.yaml) |
| H2-96K-LS4-US 208V | 8.316 | 208 | three | 190-510 | 510 | 95.50 | 96.31 | hybrid | [OND](H2-96K-LS4-US_208V.OND) / [spec](H2-96K-LS4-US_208V.yaml) |
| H2-10K-S4-US 208V | 8.798 | 208 | three | 200-550 | 550 | 96.11 | 96.78 | hybrid | [OND](H2-10K-S4-US_208V.OND) / [spec](H2-10K-S4-US_208V.yaml) |
| H2-96K-LS4-US 240V | 9.605 | 240 | single | 190-510 | 510 | 95.73 | 96.52 | hybrid | [OND](H2-96K-LS4-US_240V.OND) / [spec](H2-96K-LS4-US_240V.yaml) |
| H2-114K-LS4-US 208V | 9.881 | 208 | three | 190-510 | 510 | 95.90 | 96.59 | hybrid | [OND](H2-114K-LS4-US_208V.OND) / [spec](H2-114K-LS4-US_208V.yaml) |
| H2-10K-S4-US 240V | 10.089 | 240 | single | 200-550 | 550 | 96.26 | 96.84 | hybrid | [OND](H2-10K-S4-US_240V.OND) / [spec](H2-10K-S4-US_240V.yaml) |
| H2-12K-S4-US 208V | 10.417 | 208 | three | 200-550 | 550 | 96.24 | 96.74 | hybrid | [OND](H2-12K-S4-US_208V.OND) / [spec](H2-12K-S4-US_208V.yaml) |
| H2-114K-LS4-US 240V | 11.298 | 240 | single | 190-510 | 510 | 96.11 | 96.70 | hybrid | [OND](H2-114K-LS4-US_240V.OND) / [spec](H2-114K-LS4-US_240V.yaml) |
| H2-12K-S4-US 240V | 12.034 | 240 | single | 200-550 | 550 | 96.33 | 96.81 | hybrid | [OND](H2-12K-S4-US_240V.OND) / [spec](H2-12K-S4-US_240V.yaml) |
