# HiQ Solar - string

[Up](../README.md) - 1 files.

| Model | AC kW | V AC | Phases | MPPT V | V DC max | Euro % | CEC % | Flags | Files |
|---|---:|---:|---|---|---:|---:|---:|---|---|
| TSXL480-10k 480V | 9.975 | 480 | three | 450-850 | 850 | 97.27 | 97.81 |  | [OND](TSXL480-10k_480V.OND) / [spec](TSXL480-10k_480V.yaml) |
