# Hongyibo New Energy Technology (Shenzhen) Co Ltd - string

[Up](../README.md) - 5 files.

| Model | AC kW | V AC | Phases | MPPT V | V DC max | Euro % | CEC % | Flags | Files |
|---|---:|---:|---|---|---:|---:|---:|---|---|
| PCSR5KLNA 240V | 5.090 | 240 | single | 180-430 | 430 | 96.68 | 97.08 | hybrid | [OND](PCSR5KLNA_240V.OND) / [spec](PCSR5KLNA_240V.yaml) |
| PCSR6KLNA 240V | 6.117 | 240 | single | 200-430 | 430 | 96.73 | 97.14 | hybrid | [OND](PCSR6KLNA_240V.OND) / [spec](PCSR6KLNA_240V.yaml) |
| PCSR7K6LNA 240V | 7.765 | 240 | single | 220-430 | 430 | 96.72 | 97.09 | hybrid | [OND](PCSR7K6LNA_240V.OND) / [spec](PCSR7K6LNA_240V.yaml) |
| PCSR8KLNA 240V | 8.084 | 240 | single | 250-430 | 430 | 96.53 | 97.10 | hybrid | [OND](PCSR8KLNA_240V.OND) / [spec](PCSR8KLNA_240V.yaml) |
| PCSR10KLNA 240V | 10.177 | 240 | single | 280-430 | 430 | 96.69 | 97.08 | hybrid | [OND](PCSR10KLNA_240V.OND) / [spec](PCSR10KLNA_240V.yaml) |
