# Hoymiles Power Electronics Inc - string

[Up](../README.md) - 6 files.

| Model | AC kW | V AC | Phases | MPPT V | V DC max | Euro % | CEC % | Flags | Files |
|---|---:|---:|---|---|---:|---:|---:|---|---|
| HYS-38LV-USG1 240V | 3.796 | 240 | single | 300-480 | 480 | 96.53 | 97.01 | hybrid | [OND](HYS-38LV-USG1_240V.OND) / [spec](HYS-38LV-USG1_240V.yaml) |
| HYS-48LV-USG1 240V | 4.793 | 240 | single | 300-480 | 480 | 96.81 | 97.12 | hybrid | [OND](HYS-48LV-USG1_240V.OND) / [spec](HYS-48LV-USG1_240V.yaml) |
| HYS-60LV-USG1 240V | 5.995 | 240 | single | 300-480 | 480 | 96.94 | 97.15 | hybrid | [OND](HYS-60LV-USG1_240V.OND) / [spec](HYS-60LV-USG1_240V.yaml) |
| HYS-76LV-USG1 240V | 7.708 | 240 | single | 300-480 | 480 | 96.98 | 97.17 | hybrid | [OND](HYS-76LV-USG1_240V.OND) / [spec](HYS-76LV-USG1_240V.yaml) |
| HYS-96LV-USG1 240V | 9.641 | 240 | single | 300-480 | 480 | 97.04 | 97.13 | hybrid | [OND](HYS-96LV-USG1_240V.OND) / [spec](HYS-96LV-USG1_240V.yaml) |
| HYS-115LV-USG1 240V | 11.575 | 240 | single | 300-480 | 480 | 97.14 | 97.17 | hybrid | [OND](HYS-115LV-USG1_240V.OND) / [spec](HYS-115LV-USG1_240V.yaml) |
