# Huawei Technologies Co Ltd - string

[Up](../README.md) - 11 files.

| Model | AC kW | V AC | Phases | MPPT V | V DC max | Euro % | CEC % | Flags | Files |
|---|---:|---:|---|---|---:|---:|---:|---|---|
| SUN2000-38KTL-USL0 240V | 3.800 | 240 | single | 370-420 | 420 | 98.46 | 98.80 |  | [OND](SUN2000-38KTL-USL0_240V.OND) / [spec](SUN2000-38KTL-USL0_240V.yaml) |
| SUN2000-5KTL-USL0 240V | 5.000 | 240 | single | 370-420 | 420 | 98.55 | 98.80 |  | [OND](SUN2000-5KTL-USL0_240V.OND) / [spec](SUN2000-5KTL-USL0_240V.yaml) |
| SUN2000-76KTL-USL0 240V | 7.600 | 240 | single | 370-420 | 420 | 98.73 | 98.84 |  | [OND](SUN2000-76KTL-USL0_240V.OND) / [spec](SUN2000-76KTL-USL0_240V.yaml) |
| SUN2000-9KTL-USL0 240V | 9.000 | 240 | single | 370-420 | 420 | 98.76 | 98.93 |  | [OND](SUN2000-9KTL-USL0_240V.OND) / [spec](SUN2000-9KTL-USL0_240V.yaml) |
| SUN2000-10KTL-USL0 240V | 10.000 | 240 | single | 370-420 | 420 | 98.70 | 98.88 |  | [OND](SUN2000-10KTL-USL0_240V.OND) / [spec](SUN2000-10KTL-USL0_240V.yaml) |
| SUN2000-114KTL-USL0 240V | 11.400 | 240 | single | 370-420 | 420 | 98.74 | 98.88 |  | [OND](SUN2000-114KTL-USL0_240V.OND) / [spec](SUN2000-114KTL-USL0_240V.yaml) |
| SUN2000-25KTL-US 480V | 25.000 | 480 | three | 560-800 | 800 | 97.84 | 98.11 |  | [OND](SUN2000-25KTL-US_480V.OND) / [spec](SUN2000-25KTL-US_480V.yaml) |
| SUN2000-30KTL-US 480V | 30.000 | 480 | three | 560-800 | 800 | 97.94 | 98.15 |  | [OND](SUN2000-30KTL-US_480V.OND) / [spec](SUN2000-30KTL-US_480V.yaml) |
| SUN2000-33KTL-US 480V | 33.000 | 480 | three | 460-850 | 850 | 98.21 | 98.39 |  | [OND](SUN2000-33KTL-US_480V.OND) / [spec](SUN2000-33KTL-US_480V.yaml) |
| SUN2000-36KTL-US 480V | 36.000 | 480 | three | 490-850 | 850 | 98.28 | 98.42 |  | [OND](SUN2000-36KTL-US_480V.OND) / [spec](SUN2000-36KTL-US_480V.yaml) |
| SUN2000-40KTL-US 480V | 40.000 | 480 | three | 530-850 | 850 | 98.29 | 98.40 |  | [OND](SUN2000-40KTL-US_480V.OND) / [spec](SUN2000-40KTL-US_480V.yaml) |
