# Huizhou Roypow Technology Co Ltd - string

[Up](../README.md) - 3 files.

| Model | AC kW | V AC | Phases | MPPT V | V DC max | Euro % | CEC % | Flags | Files |
|---|---:|---:|---|---|---:|---:|---:|---|---|
| SUN10000S-U 240V | 10.111 | 240 | single | 200-440 | 440 | 94.75 | 95.42 | hybrid | [OND](SUN10000S-U_240V.OND) / [spec](SUN10000S-U_240V.yaml) |
| SUN12000S-U 240V | 12.079 | 240 | single | 200-440 | 440 | 94.92 | 95.45 | hybrid | [OND](SUN12000S-U_240V.OND) / [spec](SUN12000S-U_240V.yaml) |
| SUN15000S-U 240V | 14.987 | 240 | single | 200-440 | 440 | 95.13 | 95.43 | hybrid | [OND](SUN15000S-U_240V.OND) / [spec](SUN15000S-U_240V.yaml) |
