# Hyperian Energy Inc - string

[Up](../README.md) - 5 files.

| Model | AC kW | V AC | Phases | MPPT V | V DC max | Euro % | CEC % | Flags | Files |
|---|---:|---:|---|---|---:|---:|---:|---|---|
| ST2-76i 240V | 7.581 | 240 | single | 300-440 | 440 | 96.60 | 97.00 | hybrid | [OND](ST2-76i_240V.OND) / [spec](ST2-76i_240V.yaml) |
| ST2-96i 240V | 9.573 | 240 | single | 300-440 | 440 | 96.71 | 97.06 | hybrid | [OND](ST2-96i_240V.OND) / [spec](ST2-96i_240V.yaml) |
| ST2-100i 240V | 9.956 | 240 | single | 300-440 | 440 | 96.74 | 97.08 | hybrid | [OND](ST2-100i_240V.OND) / [spec](ST2-100i_240V.yaml) |
| ST2-114i 240V | 11.371 | 240 | single | 300-440 | 440 | 96.86 | 97.14 | hybrid | [OND](ST2-114i_240V.OND) / [spec](ST2-114i_240V.yaml) |
| ST2-120i 240V | 11.968 | 240 | single | 300-440 | 440 | 96.86 | 97.13 | hybrid | [OND](ST2-120i_240V.OND) / [spec](ST2-120i_240V.yaml) |
