# Jackery Inc - string

[Up](../README.md) - 2 files.

| Model | AC kW | V AC | Phases | MPPT V | V DC max | Euro % | CEC % | Flags | Files |
|---|---:|---:|---|---|---:|---:|---:|---|---|
| GVI-HR-7K6-USG 240V | 7.394 | 240 | single | 175-450 | 450 | 96.81 | 97.09 | hybrid | [OND](GVI-HR-7K6-USG_240V.OND) / [spec](GVI-HR-7K6-USG_240V.yaml) |
| GVI-HR-11K4-USG 240V | 11.084 | 240 | single | 245-450 | 450 | 96.93 | 97.13 | hybrid | [OND](GVI-HR-11K4-USG_240V.OND) / [spec](GVI-HR-11K4-USG_240V.yaml) |
