# Jiangsu Weiheng Intelligent Technology Co Ltd - string

[Up](../README.md) - 3 files.

| Model | AC kW | V AC | Phases | MPPT V | V DC max | Euro % | CEC % | Flags | Files |
|---|---:|---:|---|---|---:|---:|---:|---|---|
| SHD-76kW 240V | 7.572 | 240 | single | 144-550 | 550 | 96.11 | 96.76 | hybrid | [OND](SHD-76kW_240V.OND) / [spec](SHD-76kW_240V.yaml) |
| SHD-96kW 240V | 9.660 | 240 | single | 180-550 | 550 | 96.51 | 96.99 | hybrid | [OND](SHD-96kW_240V.OND) / [spec](SHD-96kW_240V.yaml) |
| SHD-114kW 240V | 11.257 | 240 | single | 210-550 | 550 | 96.64 | 97.05 | hybrid | [OND](SHD-114kW_240V.OND) / [spec](SHD-114kW_240V.yaml) |
