# Lion Energy - string

[Up](../README.md) - 8 files.

| Model | AC kW | V AC | Phases | MPPT V | V DC max | Euro % | CEC % | Flags | Files |
|---|---:|---:|---|---|---:|---:|---:|---|---|
| #50170167 Sanctuary 8K 208V | 7.827 | 208 | three | 240-425 | 425 | 94.53 | 94.80 | hybrid | [OND](50170167_Sanctuary_8K_208V.OND) / [spec](50170167_Sanctuary_8K_208V.yaml) |
| #50170167 Sanctuary 8K 240V | 7.898 | 240 | single | 240-425 | 425 | 94.76 | 95.09 | hybrid | [OND](50170167_Sanctuary_8K_240V.OND) / [spec](50170167_Sanctuary_8K_240V.yaml) |
| #50170168 240V | 8.084 | 240 | single | 250-430 | 430 | 96.53 | 97.10 | hybrid | [OND](50170168_240V.OND) / [spec](50170168_240V.yaml) |
| Lion Hybrid Inverter 12kW 240V | 8.084 | 240 | single | 250-430 | 430 | 96.53 | 97.11 | hybrid | [OND](Lion_Hybrid_Inverter_12kW_240V.OND) / [spec](Lion_Hybrid_Inverter_12kW_240V.yaml) |
| Sanctuary 3 Inverter 12kW 240V | 8.181 | 240 | single | 150-430 | 430 | 96.14 | 96.42 | hybrid | [OND](Sanctuary_3_Inverter_12kW_240V.OND) / [spec](Sanctuary_3_Inverter_12kW_240V.yaml) |
| Lion Hybrid Inverter 15kW 240V | 10.177 | 240 | single | 280-430 | 430 | 96.69 | 97.08 | hybrid | [OND](Lion_Hybrid_Inverter_15kW_240V.OND) / [spec](Lion_Hybrid_Inverter_15kW_240V.yaml) |
| Sanctuary 3 Inverter 18kW 240V | 12.214 | 240 | single | 200-430 | 430 | 96.11 | 96.37 | hybrid | [OND](Sanctuary_3_Inverter_18kW_240V.OND) / [spec](Sanctuary_3_Inverter_18kW_240V.yaml) |
| Sanctuary 3 Inverter 24kW 240V | 16.199 | 240 | single | 220-430 | 430 | 96.10 | 96.37 | hybrid | [OND](Sanctuary_3_Inverter_24kW_240V.OND) / [spec](Sanctuary_3_Inverter_24kW_240V.yaml) |
