# Lite-On Technology Corporation - string

[Up](../README.md) - 3 files.

| Model | AC kW | V AC | Phases | MPPT V | V DC max | Euro % | CEC % | Flags | Files |
|---|---:|---:|---|---|---:|---:|---:|---|---|
| IN-HP5123US 120V | 9.019 | 120 | single | 285-500 | 500 | 94.63 | 95.38 | hybrid | [OND](IN-HP5123US_120V.OND) / [spec](IN-HP5123US_120V.yaml) |
| IN-HP5123US 240V | 9.019 | 240 | single | 285-500 | 500 | 94.63 | 95.38 | hybrid | [OND](IN-HP5123US_240V.OND) / [spec](IN-HP5123US_240V.yaml) |
| IN-HP5113US 240V | 11.361 | 240 | single | 257-500 | 500 | 97.23 | 97.40 | hybrid | [OND](IN-HP5113US_240V.OND) / [spec](IN-HP5113US_240V.yaml) |
