# Northern Electric & Power Co Ltd - string

[Up](../README.md) - 16 files.

| Model | AC kW | V AC | Phases | MPPT V | V DC max | Euro % | CEC % | Flags | Files |
|---|---:|---:|---|---|---:|---:|---:|---|---|
| BDH-8KSP-LB 208V | 6.932 | 208 | three | 220-500 | 500 | 96.55 | 96.60 | hybrid | [OND](BDH-8KSP-LB_208V.OND) / [spec](BDH-8KSP-LB_208V.yaml) |
| BDH-8KSP-LB 240V | 7.990 | 240 | single | 220-500 | 500 | 96.96 | 97.07 | hybrid | [OND](BDH-8KSP-LB_240V.OND) / [spec](BDH-8KSP-LB_240V.yaml) |
| BDH-10KSP-LB 208V | 8.671 | 208 | three | 220-500 | 500 | 96.46 | 96.58 | hybrid | [OND](BDH-10KSP-LB_208V.OND) / [spec](BDH-10KSP-LB_208V.yaml) |
| BDH-10KSP-LB 240V | 9.991 | 240 | single | 220-500 | 500 | 97.06 | 97.15 | hybrid | [OND](BDH-10KSP-LB_240V.OND) / [spec](BDH-10KSP-LB_240V.yaml) |
| BDH-12KSP-LB 208V | 11.517 | 208 | three | 220-500 | 500 | 96.44 | 96.53 | hybrid | [OND](BDH-12KSP-LB_208V.OND) / [spec](BDH-12KSP-LB_208V.yaml) |
| BDH-12KSP-LB 240V | 11.969 | 240 | single | 220-500 | 500 | 97.17 | 97.24 | hybrid | [OND](BDH-12KSP-LB_240V.OND) / [spec](BDH-12KSP-LB_240V.yaml) |
| Neptune25K 480V | 24.888 | 480 | three | 580-850 | 850 | 98.48 | 98.50 |  | [OND](Neptune25K_480V.OND) / [spec](Neptune25K_480V.yaml) |
| Neptune30K-LV 208V | 29.878 | 208 | three | 340-680 | 680 | 96.98 | 97.03 |  | [OND](Neptune30K-LV_208V.OND) / [spec](Neptune30K-LV_208V.yaml) |
| Neptune30K 480V | 29.883 | 480 | three | 580-850 | 850 | 98.41 | 98.46 |  | [OND](Neptune30K_480V.OND) / [spec](Neptune30K_480V.yaml) |
| Neptune33K 480V | 32.865 | 480 | three | 580-850 | 850 | 98.50 | 98.52 |  | [OND](Neptune33K_480V.OND) / [spec](Neptune33K_480V.yaml) |
| Neptune36K 480V | 35.866 | 480 | three | 580-850 | 850 | 98.46 | 98.47 |  | [OND](Neptune36K_480V.OND) / [spec](Neptune36K_480V.yaml) |
| Neptune40K 480V | 39.841 | 480 | three | 580-850 | 850 | 98.33 | 98.44 |  | [OND](Neptune40K_480V.OND) / [spec](Neptune40K_480V.yaml) |
| Neptune50K 480V | 49.848 | 480 | three | 580-850 | 850 | 98.38 | 98.50 |  | [OND](Neptune50K_480V.OND) / [spec](Neptune50K_480V.yaml) |
| Neptune60K 480V | 59.898 | 480 | three | 580-850 | 850 | 98.38 | 98.49 |  | [OND](Neptune60K_480V.OND) / [spec](Neptune60K_480V.yaml) |
| Neptune75K 480V | 74.574 | 480 | three | 550-850 | 850 | 98.25 | 98.32 |  | [OND](Neptune75K_480V.OND) / [spec](Neptune75K_480V.yaml) |
| Neptune100K 480V | 99.368 | 480 | three | 550-850 | 850 | 98.23 | 98.22 |  | [OND](Neptune100K_480V.OND) / [spec](Neptune100K_480V.yaml) |
