# Oxford Intelligent Energy Co Ltd - string

[Up](../README.md) - 14 files.

| Model | AC kW | V AC | Phases | MPPT V | V DC max | Euro % | CEC % | Flags | Files |
|---|---:|---:|---|---|---:|---:|---:|---|---|
| OE 5KHS/LV 208V | 5.020 | 208 | three | 200-480 | 480 | 96.12 | 96.52 | hybrid | [OND](OE_5KHS_LV_208V.OND) / [spec](OE_5KHS_LV_208V.yaml) |
| OE 5KHS/LV 240V | 5.040 | 240 | single | 200-480 | 480 | 96.35 | 96.77 | hybrid | [OND](OE_5KHS_LV_240V.OND) / [spec](OE_5KHS_LV_240V.yaml) |
| OE 6KHS/LV 208V | 6.124 | 208 | three | 200-480 | 480 | 95.97 | 96.47 | hybrid | [OND](OE_6KHS_LV_208V.OND) / [spec](OE_6KHS_LV_208V.yaml) |
| OE 6KHS/LV 240V | 6.149 | 240 | single | 200-480 | 480 | 96.17 | 96.71 | hybrid | [OND](OE_6KHS_LV_240V.OND) / [spec](OE_6KHS_LV_240V.yaml) |
| OE 7K6HS-T2/LV 240V | 7.647 | 240 | single | 200-480 | 480 | 96.14 | 96.62 | hybrid | [OND](OE_7K6HS-T2_LV_240V.OND) / [spec](OE_7K6HS-T2_LV_240V.yaml) |
| OE 7K6HS/LV 240V | 7.647 | 240 | single | 200-480 | 480 | 96.14 | 96.62 | hybrid | [OND](OE_7K6HS_LV_240V.OND) / [spec](OE_7K6HS_LV_240V.yaml) |
| OE 7K6HS-T2/LV 208V | 7.648 | 208 | three | 200-480 | 480 | 96.29 | 96.65 | hybrid | [OND](OE_7K6HS-T2_LV_208V.OND) / [spec](OE_7K6HS-T2_LV_208V.yaml) |
| OE 7K6HS/LV 208V | 7.648 | 208 | three | 200-480 | 480 | 96.29 | 96.65 | hybrid | [OND](OE_7K6HS_LV_208V.OND) / [spec](OE_7K6HS_LV_208V.yaml) |
| OE 8KHS/LV 240V | 8.047 | 240 | single | 200-480 | 480 | 96.29 | 96.65 | hybrid | [OND](OE_8KHS_LV_240V.OND) / [spec](OE_8KHS_LV_240V.yaml) |
| OE 8KHS/LV 208V | 8.060 | 208 | three | 200-480 | 480 | 96.18 | 96.55 | hybrid | [OND](OE_8KHS_LV_208V.OND) / [spec](OE_8KHS_LV_208V.yaml) |
| OE 11K4HS/LV 240V | 10.140 | 240 | single | 200-480 | 480 | 96.29 | 96.66 | hybrid | [OND](OE_11K4HS_LV_240V.OND) / [spec](OE_11K4HS_LV_240V.yaml) |
| OE 10KHS/LV 240V | 10.147 | 240 | single | 200-480 | 480 | 96.30 | 96.66 | hybrid | [OND](OE_10KHS_LV_240V.OND) / [spec](OE_10KHS_LV_240V.yaml) |
| OE 10KHS/LV 208V | 10.186 | 208 | three | 200-480 | 480 | 96.20 | 96.56 | hybrid | [OND](OE_10KHS_LV_208V.OND) / [spec](OE_10KHS_LV_208V.yaml) |
| OE 11K4HS/LV 208V | 10.186 | 208 | three | 200-480 | 480 | 96.20 | 96.56 | hybrid | [OND](OE_11K4HS_LV_208V.OND) / [spec](OE_11K4HS_LV_208V.yaml) |
