# POMCube Inc - string

[Up](../README.md) - 1 files.

| Model | AC kW | V AC | Phases | MPPT V | V DC max | Euro % | CEC % | Flags | Files |
|---|---:|---:|---|---|---:|---:|---:|---|---|
| PNZ-10K1N2-NA0 240V | 9.920 | 240 | single | 250-530 | 530 | 93.89 | 94.02 | hybrid | [OND](PNZ-10K1N2-NA0_240V.OND) / [spec](PNZ-10K1N2-NA0_240V.yaml) |
