# PhaseGreen Technology Inc - string

[Up](../README.md) - 5 files.

| Model | AC kW | V AC | Phases | MPPT V | V DC max | Euro % | CEC % | Flags | Files |
|---|---:|---:|---|---|---:|---:|---:|---|---|
| PhG-P5K0LNA-M 240V | 5.090 | 240 | single | 180-430 | 430 | 96.68 | 97.08 | hybrid | [OND](PhG-P5K0LNA-M_240V.OND) / [spec](PhG-P5K0LNA-M_240V.yaml) |
| PhG-P6K0LNA-M 240V | 6.117 | 240 | single | 200-430 | 430 | 96.73 | 97.14 | hybrid | [OND](PhG-P6K0LNA-M_240V.OND) / [spec](PhG-P6K0LNA-M_240V.yaml) |
| PhG-P7K6LNA-M 240V | 7.765 | 240 | single | 220-430 | 430 | 96.72 | 97.09 | hybrid | [OND](PhG-P7K6LNA-M_240V.OND) / [spec](PhG-P7K6LNA-M_240V.yaml) |
| PhG-P8K0LNA-M 240V | 8.084 | 240 | single | 250-430 | 430 | 96.53 | 97.10 | hybrid | [OND](PhG-P8K0LNA-M_240V.OND) / [spec](PhG-P8K0LNA-M_240V.yaml) |
| PhG-P10K0LNA-M 240V | 10.177 | 240 | single | 280-430 | 430 | 96.69 | 97.08 | hybrid | [OND](PhG-P10K0LNA-M_240V.OND) / [spec](PhG-P10K0LNA-M_240V.yaml) |
