# Power Center - string

[Up](../README.md) - 6 files.

| Model | AC kW | V AC | Phases | MPPT V | V DC max | Euro % | CEC % | Flags | Files |
|---|---:|---:|---|---|---:|---:|---:|---|---|
| Essential Hybrid 5 120V | 4.787 | 120 | single | 200-425 | 425 | 96.29 | 96.35 | hybrid | [OND](Essential_Hybrid_5_120V.OND) / [spec](Essential_Hybrid_5_120V.yaml) |
| Essential Hybrid 5 240V | 7.970 | 240 | single | 200-425 | 425 | 96.30 | 96.36 | hybrid | [OND](Essential_Hybrid_5_240V.OND) / [spec](Essential_Hybrid_5_240V.yaml) |
| Max Hybrid 15 208V | 13.010 | 208 | three | 200-425 | 425 | 96.41 | 96.71 | hybrid | [OND](Max_Hybrid_15_208V.OND) / [spec](Max_Hybrid_15_208V.yaml) |
| Max Hybrid 15 240V | 15.040 | 240 | single | 200-425 | 425 | 96.48 | 96.79 | hybrid | [OND](Max_Hybrid_15_240V.OND) / [spec](Max_Hybrid_15_240V.yaml) |
| Max Hybrid 30 (208V) 120V | 30.025 | 120 | single | 270-500 | 500 | 96.29 | 96.34 | hybrid | [OND](Max_Hybrid_30_208V_120V.OND) / [spec](Max_Hybrid_30_208V_120V.yaml) |
| Max Hybrid 60 277V | 60.050 | 277 | single | 540-850 | 850 | 97.48 | 97.65 | hybrid | [OND](Max_Hybrid_60_277V.OND) / [spec](Max_Hybrid_60_277V.yaml) |
