# Princeton Power Systems Inc - string

[Up](../README.md) - 2 files.

| Model | AC kW | V AC | Phases | MPPT V | V DC max | Euro % | CEC % | Flags | Files |
|---|---:|---:|---|---|---:|---:|---:|---|---|
| GTIB-480-30-WZZZZZZ-G13 480V | 29.444 | 480 | three | 540-830 | 830 | 92.91 | 93.48 | hybrid | [OND](GTIB-480-30-WZZZZZZ-G13_480V.OND) / [spec](GTIB-480-30-WZZZZZZ-G13_480V.yaml) |
| GTIB-480-30-ZZZZZZ-G13 480V | 29.956 | 480 | three | 540-830 | 830 | 96.25 | 96.82 | hybrid | [OND](GTIB-480-30-ZZZZZZ-G13_480V.OND) / [spec](GTIB-480-30-ZZZZZZ-G13_480V.yaml) |
