# Rhombus Energy Solutions - string

[Up](../README.md) - 3 files.

| Model | AC kW | V AC | Phases | MPPT V | V DC max | Euro % | CEC % | Flags | Files |
|---|---:|---:|---|---|---:|---:|---:|---|---|
| BESI-50kW-480 480V | 49.350 | 480 | three | 550-840 | 840 | 92.05 | 94.18 |  | [OND](BESI-50kW-480_480V.OND) / [spec](BESI-50kW-480_480V.yaml) |
| BESS-50kW-480 480V | 49.350 | 480 | three | 550-840 | 840 | 92.05 | 94.18 |  | [OND](BESS-50kW-480_480V.OND) / [spec](BESS-50kW-480_480V.yaml) |
| RES-BESS60DP-480 480V | 59.789 | 480 | three | 270-870 | 870 | 90.50 | 91.97 | hybrid | [OND](RES-BESS60DP-480_480V.OND) / [spec](RES-BESS60DP-480_480V.yaml) |
