# SMA America - string

[Up](../README.md) - 82 files.

| Model | AC kW | V AC | Phases | MPPT V | V DC max | Euro % | CEC % | Flags | Files |
|---|---:|---:|---|---|---:|---:|---:|---|---|
| SB30-1SP-US-40 208V | 3.000 | 208 | three | 155-480 | 480 | 95.57 | 96.27 |  | [OND](SB30-1SP-US-40_208V.OND) / [spec](SB30-1SP-US-40_208V.yaml) |
| SB30-1SP-US-40 240V | 3.000 | 240 | single | 155-480 | 480 | 95.65 | 96.42 |  | [OND](SB30-1SP-US-40_240V.OND) / [spec](SB30-1SP-US-40_240V.yaml) |
| SB30-1SP-US-41 208V | 3.000 | 208 | three | 155-480 | 480 | 95.57 | 96.27 |  | [OND](SB30-1SP-US-41_208V.OND) / [spec](SB30-1SP-US-41_208V.yaml) |
| SB30-1SP-US-41 240V | 3.000 | 240 | single | 155-480 | 480 | 95.65 | 96.42 |  | [OND](SB30-1SP-US-41_240V.OND) / [spec](SB30-1SP-US-41_240V.yaml) |
| SB30-1TP-US-40 208V | 3.000 | 208 | three | 155-480 | 480 | 95.57 | 96.27 |  | [OND](SB30-1TP-US-40_208V.OND) / [spec](SB30-1TP-US-40_208V.yaml) |
| SB30-1TP-US-40 240V | 3.000 | 240 | single | 155-480 | 480 | 95.65 | 96.42 |  | [OND](SB30-1TP-US-40_240V.OND) / [spec](SB30-1TP-US-40_240V.yaml) |
| SB30-1TP-US-41 208V | 3.000 | 208 | three | 155-480 | 480 | 95.57 | 96.27 |  | [OND](SB30-1TP-US-41_208V.OND) / [spec](SB30-1TP-US-41_208V.yaml) |
| SB30-1TP-US-41 240V | 3.000 | 240 | single | 155-480 | 480 | 95.65 | 96.42 |  | [OND](SB30-1TP-US-41_240V.OND) / [spec](SB30-1TP-US-41_240V.yaml) |
| SBSE38-US-50 208V | 3.332 | 208 | three | 91-480 | 480 | 96.64 | 97.30 | hybrid | [OND](SBSE38-US-50_208V.OND) / [spec](SBSE38-US-50_208V.yaml) |
| SB38-1SP-US-40 208V | 3.600 | 208 | three | 195-480 | 480 | 95.87 | 96.46 |  | [OND](SB38-1SP-US-40_208V.OND) / [spec](SB38-1SP-US-40_208V.yaml) |
| SB38-1TP-US-40 208V | 3.600 | 208 | three | 195-480 | 480 | 95.87 | 96.46 |  | [OND](SB38-1TP-US-40_208V.OND) / [spec](SB38-1TP-US-40_208V.yaml) |
| SB38-1SP-US-41 208V | 3.604 | 208 | three | 195-480 | 480 | 95.87 | 96.46 |  | [OND](SB38-1SP-US-41_208V.OND) / [spec](SB38-1SP-US-41_208V.yaml) |
| SB38-1TP-US-41 208V | 3.604 | 208 | three | 195-480 | 480 | 96.00 | 96.51 |  | [OND](SB38-1TP-US-41_208V.OND) / [spec](SB38-1TP-US-41_208V.yaml) |
| SB38-1SP-US-40 240V | 3.800 | 240 | single | 195-480 | 480 | 96.19 | 96.75 |  | [OND](SB38-1SP-US-40_240V.OND) / [spec](SB38-1SP-US-40_240V.yaml) |
| SB38-1TP-US-40 240V | 3.800 | 240 | single | 195-480 | 480 | 96.19 | 96.75 |  | [OND](SB38-1TP-US-40_240V.OND) / [spec](SB38-1TP-US-40_240V.yaml) |
| SBS38-US-10 240V | 3.800 | 240 | single | 220-550 | 550 | 96.05 | 96.62 |  | [OND](SBS38-US-10_240V.OND) / [spec](SBS38-US-10_240V.yaml) |
| SB38-1SP-US-41 240V | 3.840 | 240 | single | 195-480 | 480 | 96.20 | 96.75 |  | [OND](SB38-1SP-US-41_240V.OND) / [spec](SB38-1SP-US-41_240V.yaml) |
| SB38-1TP-US-41 240V | 3.840 | 240 | single | 195-480 | 480 | 96.20 | 96.75 |  | [OND](SB38-1TP-US-41_240V.OND) / [spec](SB38-1TP-US-41_240V.yaml) |
| SBSE38-US-50 240V | 3.870 | 240 | single | 91-480 | 480 | 96.53 | 97.14 | hybrid | [OND](SBSE38-US-50_240V.OND) / [spec](SBSE38-US-50_240V.yaml) |
| SBSE48-US-50 208V | 4.166 | 208 | three | 112-480 | 480 | 96.85 | 97.29 | hybrid | [OND](SBSE48-US-50_208V.OND) / [spec](SBSE48-US-50_208V.yaml) |
| SBSE48-US-50 240V | 4.823 | 240 | single | 112-480 | 480 | 96.86 | 97.31 | hybrid | [OND](SBSE48-US-50_240V.OND) / [spec](SBSE48-US-50_240V.yaml) |
| SB50-1SP-US-40 208V | 5.000 | 208 | three | 220-480 | 480 | 96.33 | 96.69 |  | [OND](SB50-1SP-US-40_208V.OND) / [spec](SB50-1SP-US-40_208V.yaml) |
| SB50-1SP-US-40 240V | 5.000 | 240 | single | 220-480 | 480 | 96.43 | 96.91 |  | [OND](SB50-1SP-US-40_240V.OND) / [spec](SB50-1SP-US-40_240V.yaml) |
| SB50-1SP-US-41 208V | 5.000 | 208 | three | 220-480 | 480 | 96.34 | 96.70 |  | [OND](SB50-1SP-US-41_208V.OND) / [spec](SB50-1SP-US-41_208V.yaml) |
| SB50-1SP-US-41 240V | 5.000 | 240 | single | 220-480 | 480 | 96.43 | 96.91 |  | [OND](SB50-1SP-US-41_240V.OND) / [spec](SB50-1SP-US-41_240V.yaml) |
| SB50-1TP-US-40 208V | 5.000 | 208 | three | 220-480 | 480 | 96.33 | 96.69 |  | [OND](SB50-1TP-US-40_208V.OND) / [spec](SB50-1TP-US-40_208V.yaml) |
| SB50-1TP-US-40 240V | 5.000 | 240 | single | 220-480 | 480 | 96.43 | 96.91 |  | [OND](SB50-1TP-US-40_240V.OND) / [spec](SB50-1TP-US-40_240V.yaml) |
| SB50-1TP-US-41 208V | 5.000 | 208 | three | 220-480 | 480 | 96.34 | 96.70 |  | [OND](SB50-1TP-US-41_208V.OND) / [spec](SB50-1TP-US-41_208V.yaml) |
| SB50-1TP-US-41 240V | 5.000 | 240 | single | 220-480 | 480 | 96.43 | 96.91 |  | [OND](SB50-1TP-US-41_240V.OND) / [spec](SB50-1TP-US-41_240V.yaml) |
| SBS50-US-10 240V | 5.000 | 240 | single | 220-550 | 550 | 96.36 | 96.71 |  | [OND](SBS50-US-10_240V.OND) / [spec](SBS50-US-10_240V.yaml) |
| SBSE58-US-50 208V | 5.000 | 208 | three | 136-480 | 480 | 97.08 | 97.42 | hybrid | [OND](SBSE58-US-50_208V.OND) / [spec](SBSE58-US-50_208V.yaml) |
| SB60-1SP-US-41 208V | 5.418 | 208 | three | 220-480 | 480 | 96.37 | 96.69 |  | [OND](SB60-1SP-US-41_208V.OND) / [spec](SB60-1SP-US-41_208V.yaml) |
| SB60-1TP-US-41 208V | 5.418 | 208 | three | 220-480 | 480 | 96.37 | 96.69 |  | [OND](SB60-1TP-US-41_208V.OND) / [spec](SB60-1TP-US-41_208V.yaml) |
| SB60-1SP-US-40 208V | 5.490 | 208 | three | 220-480 | 480 | 96.37 | 96.69 |  | [OND](SB60-1SP-US-40_208V.OND) / [spec](SB60-1SP-US-40_208V.yaml) |
| SB60-1TP-US-40 208V | 5.490 | 208 | three | 220-480 | 480 | 96.37 | 96.69 |  | [OND](SB60-1TP-US-40_208V.OND) / [spec](SB60-1TP-US-40_208V.yaml) |
| SBSE58-US-50 240V | 5.776 | 240 | single | 136-480 | 480 | 97.19 | 97.50 | hybrid | [OND](SBSE58-US-50_240V.OND) / [spec](SBSE58-US-50_240V.yaml) |
| SB60-1SP-US-40 240V | 6.000 | 240 | single | 220-480 | 480 | 96.66 | 96.95 |  | [OND](SB60-1SP-US-40_240V.OND) / [spec](SB60-1SP-US-40_240V.yaml) |
| SB60-1SP-US-41 240V | 6.000 | 240 | single | 220-480 | 480 | 96.67 | 96.95 |  | [OND](SB60-1SP-US-41_240V.OND) / [spec](SB60-1SP-US-41_240V.yaml) |
| SB60-1TP-US-40 240V | 6.000 | 240 | single | 220-480 | 480 | 96.66 | 96.95 |  | [OND](SB60-1TP-US-40_240V.OND) / [spec](SB60-1TP-US-40_240V.yaml) |
| SB60-1TP-US-41 240V | 6.000 | 240 | single | 220-480 | 480 | 96.67 | 96.95 |  | [OND](SB60-1TP-US-41_240V.OND) / [spec](SB60-1TP-US-41_240V.yaml) |
| SBS60-US-10 240V | 6.000 | 240 | single | 220-550 | 550 | 96.50 | 96.72 |  | [OND](SBS60-US-10_240V.OND) / [spec](SBS60-US-10_240V.yaml) |
| SBSE77-US-50 208V | 6.644 | 208 | three | 180-480 | 480 | 97.25 | 97.43 | hybrid | [OND](SBSE77-US-50_208V.OND) / [spec](SBSE77-US-50_208V.yaml) |
| SB70-1SP-US-40 208V | 6.920 | 208 | three | 245-480 | 480 | 96.34 | 96.46 |  | [OND](SB70-1SP-US-40_208V.OND) / [spec](SB70-1SP-US-40_208V.yaml) |
| SB70-1TP-US-40 208V | 6.920 | 208 | three | 245-480 | 480 | 96.34 | 96.46 |  | [OND](SB70-1TP-US-40_208V.OND) / [spec](SB70-1TP-US-40_208V.yaml) |
| SB77-1SP-US-40 208V | 6.920 | 208 | three | 270-480 | 480 | 96.37 | 96.47 |  | [OND](SB77-1SP-US-40_208V.OND) / [spec](SB77-1SP-US-40_208V.yaml) |
| SB77-1TP-US-40 208V | 6.920 | 208 | three | 270-480 | 480 | 96.37 | 96.47 |  | [OND](SB77-1TP-US-40_208V.OND) / [spec](SB77-1TP-US-40_208V.yaml) |
| SB70-1SP-US-41 208V | 6.923 | 208 | three | 245-480 | 480 | 96.34 | 96.46 |  | [OND](SB70-1SP-US-41_208V.OND) / [spec](SB70-1SP-US-41_208V.yaml) |
| SB70-1TP-US-41 208V | 6.923 | 208 | three | 245-480 | 480 | 96.34 | 96.46 |  | [OND](SB70-1TP-US-41_208V.OND) / [spec](SB70-1TP-US-41_208V.yaml) |
| SB77-1SP-US-41 208V | 6.923 | 208 | three | 270-480 | 480 | 96.37 | 96.47 |  | [OND](SB77-1SP-US-41_208V.OND) / [spec](SB77-1SP-US-41_208V.yaml) |
| SB77-1TP-US-41 208V | 6.923 | 208 | three | 270-480 | 480 | 96.37 | 96.47 |  | [OND](SB77-1TP-US-41_208V.OND) / [spec](SB77-1TP-US-41_208V.yaml) |
| SB70-1SP-US-40 240V | 7.000 | 240 | single | 245-480 | 480 | 96.62 | 96.83 |  | [OND](SB70-1SP-US-40_240V.OND) / [spec](SB70-1SP-US-40_240V.yaml) |
| SB70-1SP-US-41 240V | 7.000 | 240 | single | 245-480 | 480 | 96.63 | 96.82 |  | [OND](SB70-1SP-US-41_240V.OND) / [spec](SB70-1SP-US-41_240V.yaml) |
| SB70-1TP-US-40 240V | 7.000 | 240 | single | 245-480 | 480 | 96.62 | 96.83 |  | [OND](SB70-1TP-US-40_240V.OND) / [spec](SB70-1TP-US-40_240V.yaml) |
| SB70-1TP-US-41 240V | 7.000 | 240 | single | 245-480 | 480 | 96.63 | 96.82 |  | [OND](SB70-1TP-US-41_240V.OND) / [spec](SB70-1TP-US-41_240V.yaml) |
| SBSE77-US-50 240V | 7.622 | 240 | single | 180-480 | 480 | 97.27 | 97.48 | hybrid | [OND](SBSE77-US-50_240V.OND) / [spec](SBSE77-US-50_240V.yaml) |
| SB77-1SP-US-40 240V | 7.680 | 240 | single | 270-480 | 480 | 96.73 | 96.84 |  | [OND](SB77-1SP-US-40_240V.OND) / [spec](SB77-1SP-US-40_240V.yaml) |
| SB77-1SP-US-41 240V | 7.680 | 240 | single | 270-480 | 480 | 96.73 | 96.84 |  | [OND](SB77-1SP-US-41_240V.OND) / [spec](SB77-1SP-US-41_240V.yaml) |
| SB77-1TP-US-40 240V | 7.680 | 240 | single | 270-480 | 480 | 96.73 | 96.84 |  | [OND](SB77-1TP-US-40_240V.OND) / [spec](SB77-1TP-US-40_240V.yaml) |
| SB77-1TP-US-41 240V | 7.680 | 240 | single | 270-480 | 480 | 96.73 | 96.84 |  | [OND](SB77-1TP-US-41_240V.OND) / [spec](SB77-1TP-US-41_240V.yaml) |
| SBSE96-US-50 208V | 8.338 | 208 | three | 168-480 | 480 | 96.99 | 97.21 | hybrid | [OND](SBSE96-US-50_208V.OND) / [spec](SBSE96-US-50_208V.yaml) |
| SBSE96-US-50 240V | 9.569 | 240 | single | 168-480 | 480 | 97.32 | 97.52 | hybrid | [OND](SBSE96-US-50_240V.OND) / [spec](SBSE96-US-50_240V.yaml) |
| SBSE115-US-50 208V | 10.053 | 208 | three | 200-480 | 480 | 97.06 | 97.23 | hybrid | [OND](SBSE115-US-50_208V.OND) / [spec](SBSE115-US-50_208V.yaml) |
| SBSE115-US-50 240V | 11.483 | 240 | single | 200-480 | 480 | 97.38 | 97.52 | hybrid | [OND](SBSE115-US-50_240V.OND) / [spec](SBSE115-US-50_240V.yaml) |
| STP12000TL-US-10 480V | 12.000 | 480 | three | 300-800 | 800 | 97.17 | 97.57 |  | [OND](STP12000TL-US-10_480V.OND) / [spec](STP12000TL-US-10_480V.yaml) |
| STP 13-US-50 208V | 13.000 | 208 | three | 230-640 | 640 | 96.29 | 96.40 |  | [OND](STP_13-US-50_208V.OND) / [spec](STP_13-US-50_208V.yaml) |
| STP15000TL-US-10 480V | 15.000 | 480 | three | 300-800 | 800 | 97.39 | 97.66 |  | [OND](STP15000TL-US-10_480V.OND) / [spec](STP15000TL-US-10_480V.yaml) |
| STP 20-US-50 480V | 20.000 | 480 | three | 350-800 | 800 | 97.51 | 97.84 |  | [OND](STP_20-US-50_480V.OND) / [spec](STP_20-US-50_480V.yaml) |
| STP20000TL-US-10 480V | 20.000 | 480 | three | 380-800 | 800 | 97.80 | 97.92 |  | [OND](STP20000TL-US-10_480V.OND) / [spec](STP20000TL-US-10_480V.yaml) |
| STP24000TL-US-10 480V | 24.000 | 480 | three | 450-800 | 800 | 97.95 | 98.06 |  | [OND](STP24000TL-US-10_480V.OND) / [spec](STP24000TL-US-10_480V.yaml) |
| STP 25-US-50 480V | 25.000 | 480 | three | 430-800 | 800 | 97.88 | 98.11 |  | [OND](STP_25-US-50_480V.OND) / [spec](STP_25-US-50_480V.yaml) |
| STPS27US-20 208V | 27.000 | 208 | three | 200-980 | 980 | 95.60 | 95.82 |  | [OND](STPS27US-20_208V.OND) / [spec](STPS27US-20_208V.yaml) |
| SI27-US208-20 208V | 27.176 | 208 | three | 200-980 | 980 | 95.60 | 95.81 |  | [OND](SI27-US208-20_208V.OND) / [spec](SI27-US208-20_208V.yaml) |
| STP 30-US-50 480V | 30.000 | 480 | three | 515-800 | 800 | 97.93 | 98.12 |  | [OND](STP_30-US-50_480V.OND) / [spec](STP_30-US-50_480V.yaml) |
| STP30000TL-US-10 480V | 30.000 | 480 | three | 500-800 | 800 | 98.16 | 98.28 |  | [OND](STP30000TL-US-10_480V.OND) / [spec](STP30000TL-US-10_480V.yaml) |
| STP 33-US-41 480V | 33.300 | 480 | three | 330-800 | 800 | 97.27 | 97.56 |  | [OND](STP_33-US-41_480V.OND) / [spec](STP_33-US-41_480V.yaml) |
| STP 50-US-41 480V | 50.000 | 480 | three | 500-800 | 800 | 97.59 | 97.70 |  | [OND](STP_50-US-41_480V.OND) / [spec](STP_50-US-41_480V.yaml) |
| STP50-US-40 480V | 50.000 | 480 | three | 500-800 | 800 | 97.76 | 97.92 |  | [OND](STP50-US-40_480V.OND) / [spec](STP50-US-40_480V.yaml) |
| SHP FLEX-US-21 208V | 55.076 | 208 | three | 372-1195 | 1195 | 96.91 | 96.92 |  | [OND](SHP_FLEX-US-21_208V.OND) / [spec](SHP_FLEX-US-21_208V.yaml) |
| STPS60US-20 480V | 60.000 | 480 | three | 415-980 | 980 | 97.72 | 97.87 |  | [OND](STPS60US-20_480V.OND) / [spec](STPS60US-20_480V.yaml) |
| SI60-US480-20 480V | 60.414 | 480 | three | 415-980 | 980 | 97.72 | 97.87 |  | [OND](SI60-US480-20_480V.OND) / [spec](SI60-US480-20_480V.yaml) |
| STP 62-US-41 480V | 62.500 | 480 | three | 500-800 | 800 | 97.58 | 97.63 |  | [OND](STP_62-US-41_480V.OND) / [spec](STP_62-US-41_480V.yaml) |
| SHP FLEX-US-21 320V | 84.904 | 320 | three | 495-1195 | 1195 | 97.91 | 97.94 |  | [OND](SHP_FLEX-US-21_320V.OND) / [spec](SHP_FLEX-US-21_320V.yaml) |
