# SPITZER ENERGY COMPANY - string

[Up](../README.md) - 12 files.

| Model | AC kW | V AC | Phases | MPPT V | V DC max | Euro % | CEC % | Flags | Files |
|---|---:|---:|---|---|---:|---:|---:|---|---|
| SPZ 75KW-LV 208V | 5.020 | 208 | three | 200-480 | 480 | 96.12 | 96.52 | hybrid | [OND](SPZ_75KW-LV_208V.OND) / [spec](SPZ_75KW-LV_208V.yaml) |
| SPZ 75KW-LV 240V | 5.040 | 240 | single | 200-480 | 480 | 96.35 | 96.77 | hybrid | [OND](SPZ_75KW-LV_240V.OND) / [spec](SPZ_75KW-LV_240V.yaml) |
| SPZ 9KW-LV 208V | 6.124 | 208 | three | 200-480 | 480 | 95.97 | 96.47 | hybrid | [OND](SPZ_9KW-LV_208V.OND) / [spec](SPZ_9KW-LV_208V.yaml) |
| SPZ 9KW-LV 240V | 6.149 | 240 | single | 200-480 | 480 | 96.17 | 96.71 | hybrid | [OND](SPZ_9KW-LV_240V.OND) / [spec](SPZ_9KW-LV_240V.yaml) |
| SPZ 12KW-LV-A 240V | 7.647 | 240 | single | 200-480 | 480 | 96.14 | 96.62 | hybrid | [OND](SPZ_12KW-LV-A_240V.OND) / [spec](SPZ_12KW-LV-A_240V.yaml) |
| SPZ 12KW-LV-A 208V | 7.648 | 208 | three | 200-480 | 480 | 96.29 | 96.65 | hybrid | [OND](SPZ_12KW-LV-A_208V.OND) / [spec](SPZ_12KW-LV-A_208V.yaml) |
| SPZ 12KW-LV-B 240V | 8.047 | 240 | single | 200-480 | 480 | 96.29 | 96.65 | hybrid | [OND](SPZ_12KW-LV-B_240V.OND) / [spec](SPZ_12KW-LV-B_240V.yaml) |
| SPZ 12KW-LV-B 208V | 8.060 | 208 | three | 200-480 | 480 | 96.18 | 96.55 | hybrid | [OND](SPZ_12KW-LV-B_208V.OND) / [spec](SPZ_12KW-LV-B_208V.yaml) |
| SPZ 15KW-LV-B 240V | 10.140 | 240 | single | 200-480 | 480 | 96.29 | 96.66 | hybrid | [OND](SPZ_15KW-LV-B_240V.OND) / [spec](SPZ_15KW-LV-B_240V.yaml) |
| SPZ 15KW-LV 240V | 10.147 | 240 | single | 200-480 | 480 | 96.30 | 96.66 | hybrid | [OND](SPZ_15KW-LV_240V.OND) / [spec](SPZ_15KW-LV_240V.yaml) |
| SPZ 15KW-LV 208V | 10.186 | 208 | three | 200-480 | 480 | 96.20 | 96.56 | hybrid | [OND](SPZ_15KW-LV_208V.OND) / [spec](SPZ_15KW-LV_208V.yaml) |
| SPZ 15KW-LV-B 208V | 10.186 | 208 | three | 200-480 | 480 | 96.20 | 96.56 | hybrid | [OND](SPZ_15KW-LV-B_208V.OND) / [spec](SPZ_15KW-LV-B_208V.yaml) |
