# Shenzhen GSL Energy Co Ltd - string

[Up](../README.md) - 8 files.

| Model | AC kW | V AC | Phases | MPPT V | V DC max | Euro % | CEC % | Flags | Files |
|---|---:|---:|---|---|---:|---:|---:|---|---|
| HS-LV8KNA 208V | 8.809 | 208 | three | 275-450 | 450 | 95.99 | 96.41 | hybrid | [OND](HS-LV8KNA_208V.OND) / [spec](HS-LV8KNA_208V.yaml) |
| HS-LV8KNA 240V | 8.810 | 240 | single | 275-450 | 450 | 96.04 | 96.42 | hybrid | [OND](HS-LV8KNA_240V.OND) / [spec](HS-LV8KNA_240V.yaml) |
| HS-LV10KNA 208V | 10.006 | 208 | three | 275-450 | 450 | 96.10 | 96.50 | hybrid | [OND](HS-LV10KNA_208V.OND) / [spec](HS-LV10KNA_208V.yaml) |
| HS-LV10KNA 240V | 10.008 | 240 | single | 275-450 | 450 | 96.05 | 96.51 | hybrid | [OND](HS-LV10KNA_240V.OND) / [spec](HS-LV10KNA_240V.yaml) |
| HS-LV12KNA 208V | 10.397 | 208 | three | 275-450 | 450 | 96.14 | 96.44 | hybrid | [OND](HS-LV12KNA_208V.OND) / [spec](HS-LV12KNA_208V.yaml) |
| GSL-H-12KLV-US 208V | 10.499 | 208 | three | 230-480 | 480 | 96.22 | 96.45 | hybrid | [OND](GSL-H-12KLV-US_208V.OND) / [spec](GSL-H-12KLV-US_208V.yaml) |
| GSL-H-12KLV-US 240V | 11.933 | 240 | single | 230-480 | 480 | 96.79 | 96.89 | hybrid | [OND](GSL-H-12KLV-US_240V.OND) / [spec](GSL-H-12KLV-US_240V.yaml) |
| HS-LV12KNA 240V | 11.996 | 240 | single | 275-450 | 450 | 96.14 | 96.38 | hybrid | [OND](HS-LV12KNA_240V.OND) / [spec](HS-LV12KNA_240V.yaml) |
