# Shenzhen Growatt New Energy Co Ltd - string

[Up](../README.md) - 104 files.

| Model | AC kW | V AC | Phases | MPPT V | V DC max | Euro % | CEC % | Flags | Files |
|---|---:|---:|---|---|---:|---:|---:|---|---|
| MIN 3000TL-XH-US 208V | 2.626 | 208 | three | 125-480 | 480 | 96.03 | 96.55 | hybrid | [OND](MIN_3000TL-XH-US_208V.OND) / [spec](MIN_3000TL-XH-US_208V.yaml) |
| SPH 3000TL BL-US 240V | 2.934 | 240 | single | 150-480 | 480 | 91.86 | 93.56 | hybrid | [OND](SPH_3000TL_BL-US_240V.OND) / [spec](SPH_3000TL_BL-US_240V.yaml) |
| SPH 3000TL BL-US 208V | 2.999 | 208 | three | 150-480 | 480 | 91.91 | 93.51 | hybrid | [OND](SPH_3000TL_BL-US_208V.OND) / [spec](SPH_3000TL_BL-US_208V.yaml) |
| MIN 3000TL-XH-US 240V | 3.095 | 240 | single | 125-480 | 480 | 96.60 | 97.04 | hybrid | [OND](MIN_3000TL-XH-US_240V.OND) / [spec](MIN_3000TL-XH-US_240V.yaml) |
| MIN 3800TL-XH-US 208V | 3.324 | 208 | three | 160-480 | 480 | 96.38 | 96.97 | hybrid | [OND](MIN_3800TL-XH-US_208V.OND) / [spec](MIN_3800TL-XH-US_208V.yaml) |
| SPH 3600TL BL-US 208V | 3.581 | 208 | three | 150-480 | 480 | 92.74 | 94.18 | hybrid | [OND](SPH_3600TL_BL-US_208V.OND) / [spec](SPH_3600TL_BL-US_208V.yaml) |
| SPH 3600TL BL-US 240V | 3.608 | 240 | single | 150-480 | 480 | 92.60 | 93.97 | hybrid | [OND](SPH_3600TL_BL-US_240V.OND) / [spec](SPH_3600TL_BL-US_240V.yaml) |
| GROWATT 4000MTLP-US 208V | 3.620 | 208 | three | 100-550 | 550 | 95.38 | 95.98 |  | [OND](GROWATT_4000MTLP-US_208V.OND) / [spec](GROWATT_4000MTLP-US_208V.yaml) |
| MIN 3800TL-XH-US 240V | 3.888 | 240 | single | 160-480 | 480 | 96.97 | 97.38 | hybrid | [OND](MIN_3800TL-XH-US_240V.OND) / [spec](MIN_3800TL-XH-US_240V.yaml) |
| SPH 4000TL BL-US 240V | 3.988 | 240 | single | 180-480 | 480 | 93.59 | 94.86 | hybrid | [OND](SPH_4000TL_BL-US_240V.OND) / [spec](SPH_4000TL_BL-US_240V.yaml) |
| SPH 4000TL BL-US 208V | 4.004 | 208 | three | 150-480 | 480 | 93.65 | 94.88 | hybrid | [OND](SPH_4000TL_BL-US_208V.OND) / [spec](SPH_4000TL_BL-US_208V.yaml) |
| GROWATT 4000MTLP-US 240V | 4.050 | 240 | single | 100-550 | 550 | 95.82 | 96.40 |  | [OND](GROWATT_4000MTLP-US_240V.OND) / [spec](GROWATT_4000MTLP-US_240V.yaml) |
| GROWATT 4000MTLP-US 277V | 4.060 | 277 | single | 100-550 | 550 | 95.91 | 96.43 |  | [OND](GROWATT_4000MTLP-US_277V.OND) / [spec](GROWATT_4000MTLP-US_277V.yaml) |
| MIN 5000TL-XH-US 208V | 4.280 | 208 | three | 210-480 | 480 | 97.04 | 97.36 | hybrid | [OND](MIN_5000TL-XH-US_208V.OND) / [spec](MIN_5000TL-XH-US_208V.yaml) |
| GROWATT 5000MTLP-US 208V | 4.590 | 208 | three | 100-550 | 550 | 95.59 | 96.11 |  | [OND](GROWATT_5000MTLP-US_208V.OND) / [spec](GROWATT_5000MTLP-US_208V.yaml) |
| SPH 4600TL BL-US 240V | 4.598 | 240 | single | 180-480 | 480 | 93.84 | 95.04 | hybrid | [OND](SPH_4600TL_BL-US_240V.OND) / [spec](SPH_4600TL_BL-US_240V.yaml) |
| SPH 4600TL BL-US 208V | 4.604 | 208 | three | 180-480 | 480 | 94.01 | 95.13 | hybrid | [OND](SPH_4600TL_BL-US_208V.OND) / [spec](SPH_4600TL_BL-US_208V.yaml) |
| MIN 5000TL-XH-US 240V | 4.943 | 240 | single | 210-480 | 480 | 97.24 | 97.53 | hybrid | [OND](MIN_5000TL-XH-US_240V.OND) / [spec](MIN_5000TL-XH-US_240V.yaml) |
| SPH 5000TL BL-US 240V | 4.954 | 240 | single | 230-480 | 480 | 94.19 | 95.23 | hybrid | [OND](SPH_5000TL_BL-US_240V.OND) / [spec](SPH_5000TL_BL-US_240V.yaml) |
| SPH 5000TL BL-US 208V | 4.969 | 208 | three | 230-480 | 480 | 94.26 | 95.31 | hybrid | [OND](SPH_5000TL_BL-US_208V.OND) / [spec](SPH_5000TL_BL-US_208V.yaml) |
| GROWATT 5000MTLP-US 277V | 5.060 | 277 | single | 100-550 | 550 | 96.28 | 96.76 |  | [OND](GROWATT_5000MTLP-US_277V.OND) / [spec](GROWATT_5000MTLP-US_277V.yaml) |
| GROWATT 5000MTLP-US 240V | 5.070 | 240 | single | 100-550 | 550 | 96.03 | 96.50 |  | [OND](GROWATT_5000MTLP-US_240V.OND) / [spec](GROWATT_5000MTLP-US_240V.yaml) |
| MIN 6000TL-XH-US 208V | 5.143 | 208 | three | 170-480 | 480 | 96.80 | 97.13 | hybrid | [OND](MIN_6000TL-XH-US_208V.OND) / [spec](MIN_6000TL-XH-US_208V.yaml) |
| SPH 6000TL BL-US 208V | 5.232 | 208 | three | 230-480 | 480 | 95.91 | 96.27 | hybrid | [OND](SPH_6000TL_BL-US_208V.OND) / [spec](SPH_6000TL_BL-US_208V.yaml) |
| GROWATT 6000MTLP-US 208V | 5.340 | 208 | three | 100-550 | 550 | 95.78 | 96.17 |  | [OND](GROWATT_6000MTLP-US_208V.OND) / [spec](GROWATT_6000MTLP-US_208V.yaml) |
| SPH 6000TL BL-US 240V | 5.864 | 240 | single | 230-480 | 480 | 95.88 | 96.24 | hybrid | [OND](SPH_6000TL_BL-US_240V.OND) / [spec](SPH_6000TL_BL-US_240V.yaml) |
| MIN 6000TL-XH-US 240V | 5.918 | 240 | single | 170-480 | 480 | 97.10 | 97.37 | hybrid | [OND](MIN_6000TL-XH-US_240V.OND) / [spec](MIN_6000TL-XH-US_240V.yaml) |
| GROWATT 6000MTLP-US 240V | 6.080 | 240 | single | 100-550 | 550 | 96.17 | 96.53 |  | [OND](GROWATT_6000MTLP-US_240V.OND) / [spec](GROWATT_6000MTLP-US_240V.yaml) |
| GROWATT 6000MTLP-US 277V | 6.080 | 277 | single | 100-550 | 550 | 96.43 | 96.83 |  | [OND](GROWATT_6000MTLP-US_277V.OND) / [spec](GROWATT_6000MTLP-US_277V.yaml) |
| GROWATT 7000MTLP-US 208V | 6.093 | 208 | three | 280-485 | 485 | 95.90 | 96.04 |  | [OND](GROWATT_7000MTLP-US_208V.OND) / [spec](GROWATT_7000MTLP-US_208V.yaml) |
| MIN 7600TL-XH-US 208V | 6.580 | 208 | three | 212-480 | 480 | 96.84 | 97.18 | hybrid | [OND](MIN_7600TL-XH-US_208V.OND) / [spec](MIN_7600TL-XH-US_208V.yaml) |
| MIN 7600TL-XH2 US 208V | 6.611 | 208 | three | 150-500 | 500 | 95.03 | 95.59 | hybrid | [OND](MIN_7600TL-XH2_US_208V.OND) / [spec](MIN_7600TL-XH2_US_208V.yaml) |
| GROWATT 7600MTLP-US 208V | 6.741 | 208 | three | 270-480 | 480 | 95.91 | 95.98 |  | [OND](GROWATT_7600MTLP-US_208V.OND) / [spec](GROWATT_7600MTLP-US_208V.yaml) |
| GROWATT 7000MTLP-US 277V | 7.016 | 277 | single | 275-480 | 480 | 96.21 | 96.53 |  | [OND](GROWATT_7000MTLP-US_277V.OND) / [spec](GROWATT_7000MTLP-US_277V.yaml) |
| GROWATT 8000MTLP-US 208V | 7.107 | 208 | three | 330-550 | 550 | 96.90 | 97.16 |  | [OND](GROWATT_8000MTLP-US_208V.OND) / [spec](GROWATT_8000MTLP-US_208V.yaml) |
| MIN 8200TL-XH-US 208V | 7.166 | 208 | three | 250-480 | 480 | 96.95 | 97.33 | hybrid | [OND](MIN_8200TL-XH-US_208V.OND) / [spec](MIN_8200TL-XH-US_208V.yaml) |
| MIN 7600TL-XH-US 240V | 7.524 | 240 | single | 212-480 | 480 | 97.27 | 97.54 | hybrid | [OND](MIN_7600TL-XH-US_240V.OND) / [spec](MIN_7600TL-XH-US_240V.yaml) |
| MIN 7600TL-XH2 US 240V | 7.651 | 240 | single | 150-500 | 500 | 95.78 | 96.27 | hybrid | [OND](MIN_7600TL-XH2_US_240V.OND) / [spec](MIN_7600TL-XH2_US_240V.yaml) |
| GROWATT 9000MTLP-US 208V | 7.864 | 208 | three | 330-550 | 550 | 96.84 | 97.04 |  | [OND](GROWATT_9000MTLP-US_208V.OND) / [spec](GROWATT_9000MTLP-US_208V.yaml) |
| MIN 9000TL-XH-US 208V | 7.874 | 208 | three | 250-480 | 480 | 97.03 | 97.35 | hybrid | [OND](MIN_9000TL-XH-US_208V.OND) / [spec](MIN_9000TL-XH-US_208V.yaml) |
| SPH 8000TL-HU-US(B) 208V | 7.908 | 208 | three | 160-450 | 450 | 96.50 | 96.64 | hybrid | [OND](SPH_8000TL-HU-US_B_208V.OND) / [spec](SPH_8000TL-HU-US_B_208V.yaml) |
| SPH 8000TL-HU-US(B) 240V | 7.925 | 240 | single | 160-450 | 450 | 96.10 | 96.23 | hybrid | [OND](SPH_8000TL-HU-US_B_240V.OND) / [spec](SPH_8000TL-HU-US_B_240V.yaml) |
| GROWATT 8000MTLP-US 240V | 8.061 | 240 | single | 330-550 | 550 | 97.21 | 97.48 |  | [OND](GROWATT_8000MTLP-US_240V.OND) / [spec](GROWATT_8000MTLP-US_240V.yaml) |
| GROWATT 8000MTLP-US 277V | 8.137 | 277 | single | 330-550 | 550 | 97.43 | 97.71 |  | [OND](GROWATT_8000MTLP-US_277V.OND) / [spec](GROWATT_8000MTLP-US_277V.yaml) |
| MIN 8200TL-XH-US 240V | 8.251 | 240 | single | 250-480 | 480 | 97.20 | 97.61 | hybrid | [OND](MIN_8200TL-XH-US_240V.OND) / [spec](MIN_8200TL-XH-US_240V.yaml) |
| MIN 10000TL-XH2 US 208V | 8.606 | 208 | three | 150-500 | 500 | 95.54 | 95.85 | hybrid | [OND](MIN_10000TL-XH2_US_208V.OND) / [spec](MIN_10000TL-XH2_US_208V.yaml) |
| GROWATT 10000MTLP-US 208V | 8.630 | 208 | three | 330-550 | 550 | 96.77 | 96.97 |  | [OND](GROWATT_10000MTLP-US_208V.OND) / [spec](GROWATT_10000MTLP-US_208V.yaml) |
| MIN 10000TL-XH-US 208V | 8.760 | 208 | three | 250-480 | 480 | 97.09 | 97.32 | hybrid | [OND](MIN_10000TL-XH-US_208V.OND) / [spec](MIN_10000TL-XH-US_208V.yaml) |
| GROWATT 9000MTLP-US 240V | 9.061 | 240 | single | 330-550 | 550 | 97.23 | 97.44 |  | [OND](GROWATT_9000MTLP-US_240V.OND) / [spec](GROWATT_9000MTLP-US_240V.yaml) |
| MIN 9000TL-XH-US 240V | 9.063 | 240 | single | 250-480 | 480 | 97.30 | 97.65 | hybrid | [OND](MIN_9000TL-XH-US_240V.OND) / [spec](MIN_9000TL-XH-US_240V.yaml) |
| GROWATT 9000MTLP-US 277V | 9.169 | 277 | single | 330-550 | 550 | 97.48 | 97.74 |  | [OND](GROWATT_9000MTLP-US_277V.OND) / [spec](GROWATT_9000MTLP-US_277V.yaml) |
| SPH 10000TL-HU-US 208V | 9.767 | 208 | three | 165-450 | 450 | 96.75 | 96.82 | hybrid | [OND](SPH_10000TL-HU-US_208V.OND) / [spec](SPH_10000TL-HU-US_208V.yaml) |
| SPH 10000TL-HU-US(B) 208V | 9.767 | 208 | three | 165-450 | 450 | 96.75 | 96.82 | hybrid | [OND](SPH_10000TL-HU-US_B_208V.OND) / [spec](SPH_10000TL-HU-US_B_208V.yaml) |
| MIN 11400TL-XH2 US 208V | 9.827 | 208 | three | 150-500 | 500 | 95.58 | 95.80 | hybrid | [OND](MIN_11400TL-XH2_US_208V.OND) / [spec](MIN_11400TL-XH2_US_208V.yaml) |
| SPH 10000TL-HU-US 240V | 9.925 | 240 | single | 165-450 | 450 | 96.51 | 96.55 | hybrid | [OND](SPH_10000TL-HU-US_240V.OND) / [spec](SPH_10000TL-HU-US_240V.yaml) |
| SPH 10000TL-HU-US(B) 240V | 9.925 | 240 | single | 165-450 | 450 | 96.51 | 96.55 | hybrid | [OND](SPH_10000TL-HU-US_B_240V.OND) / [spec](SPH_10000TL-HU-US_B_240V.yaml) |
| MIN 11400TL-XH-US 208V | 10.040 | 208 | three | 250-480 | 480 | 97.18 | 97.41 | hybrid | [OND](MIN_11400TL-XH-US_208V.OND) / [spec](MIN_11400TL-XH-US_208V.yaml) |
| MIN 10000TL-XH2 US 240V | 10.057 | 240 | single | 150-500 | 500 | 95.97 | 96.26 | hybrid | [OND](MIN_10000TL-XH2_US_240V.OND) / [spec](MIN_10000TL-XH2_US_240V.yaml) |
| GROWATT 10000MTLP-US 240V | 10.058 | 240 | single | 330-550 | 550 | 96.98 | 97.20 |  | [OND](GROWATT_10000MTLP-US_240V.OND) / [spec](GROWATT_10000MTLP-US_240V.yaml) |
| MIN 10000TL-XH-US 240V | 10.082 | 240 | single | 250-480 | 480 | 97.42 | 97.69 | hybrid | [OND](MIN_10000TL-XH-US_240V.OND) / [spec](MIN_10000TL-XH-US_240V.yaml) |
| GROWATT 10000MTLP-US 277V | 10.165 | 277 | single | 330-550 | 550 | 97.40 | 97.67 |  | [OND](GROWATT_10000MTLP-US_277V.OND) / [spec](GROWATT_10000MTLP-US_277V.yaml) |
| MIN 11400TL-XH2 US 240V | 11.354 | 240 | single | 150-500 | 500 | 96.11 | 96.32 | hybrid | [OND](MIN_11400TL-XH2_US_240V.OND) / [spec](MIN_11400TL-XH2_US_240V.yaml) |
| MIN 11400TL-XH-US 240V | 11.520 | 240 | single | 250-480 | 480 | 97.60 | 97.85 | hybrid | [OND](MIN_11400TL-XH-US_240V.OND) / [spec](MIN_11400TL-XH-US_240V.yaml) |
| WIT 28K-H-US L2 208V | 27.824 | 208 | three | 340-550 | 550 | 93.43 | 94.14 | hybrid | [OND](WIT_28K-H-US_L2_208V.OND) / [spec](WIT_28K-H-US_L2_208V.yaml) |
| WIT 28K-HU-US L2 208V | 27.824 | 208 | three | 340-550 | 550 | 93.43 | 94.14 | hybrid | [OND](WIT_28K-HU-US_L2_208V.OND) / [spec](WIT_28K-HU-US_L2_208V.yaml) |
| WIT 28K-A-US L2 208V | 27.879 | 208 | three | 380-650 | 650 | 97.07 | 97.21 |  | [OND](WIT_28K-A-US_L2_208V.OND) / [spec](WIT_28K-A-US_L2_208V.yaml) |
| WIT 28K-AU-US L2 208V | 27.879 | 208 | three | 380-650 | 650 | 97.07 | 97.21 |  | [OND](WIT_28K-AU-US_L2_208V.OND) / [spec](WIT_28K-AU-US_L2_208V.yaml) |
| GROWATT 33000TL3-US 480V | 32.270 | 480 | three | 480-800 | 800 | 98.25 | 98.35 |  | [OND](GROWATT_33000TL3-US_480V.OND) / [spec](GROWATT_33000TL3-US_480V.yaml) |
| WIT 35K-H-US L2 208V | 34.825 | 208 | three | 340-550 | 550 | 93.37 | 93.99 | hybrid | [OND](WIT_35K-H-US_L2_208V.OND) / [spec](WIT_35K-H-US_L2_208V.yaml) |
| WIT 35K-HU-US L2 208V | 34.825 | 208 | three | 340-550 | 550 | 93.37 | 93.99 | hybrid | [OND](WIT_35K-HU-US_L2_208V.OND) / [spec](WIT_35K-HU-US_L2_208V.yaml) |
| WIT 35K-A-US L2 208V | 34.855 | 208 | three | 380-650 | 650 | 96.89 | 96.96 |  | [OND](WIT_35K-A-US_L2_208V.OND) / [spec](WIT_35K-A-US_L2_208V.yaml) |
| WIT 35K-AU-US L2 208V | 34.855 | 208 | three | 380-650 | 650 | 96.89 | 96.96 |  | [OND](WIT_35K-AU-US_L2_208V.OND) / [spec](WIT_35K-AU-US_L2_208V.yaml) |
| GROWATT 36000TL3-US 480V | 35.710 | 480 | three | 520-800 | 800 | 98.20 | 98.27 |  | [OND](GROWATT_36000TL3-US_480V.OND) / [spec](GROWATT_36000TL3-US_480V.yaml) |
| WIT 40K-A-US L2 208V | 39.837 | 208 | three | 380-650 | 650 | 96.65 | 96.72 |  | [OND](WIT_40K-A-US_L2_208V.OND) / [spec](WIT_40K-A-US_L2_208V.yaml) |
| WIT 40K-AU-US L2 208V | 39.837 | 208 | three | 380-650 | 650 | 96.65 | 96.72 |  | [OND](WIT_40K-AU-US_L2_208V.OND) / [spec](WIT_40K-AU-US_L2_208V.yaml) |
| GROWATT 40000TL3-US 480V | 39.850 | 480 | three | 570-800 | 800 | 98.16 | 98.23 |  | [OND](GROWATT_40000TL3-US_480V.OND) / [spec](GROWATT_40000TL3-US_480V.yaml) |
| WIT 40K-H-US L2 208V | 39.915 | 208 | three | 340-550 | 550 | 93.21 | 93.85 | hybrid | [OND](WIT_40K-H-US_L2_208V.OND) / [spec](WIT_40K-H-US_L2_208V.yaml) |
| WIT 40K-HU-US L2 208V | 39.915 | 208 | three | 340-550 | 550 | 93.21 | 93.85 | hybrid | [OND](WIT_40K-HU-US_L2_208V.OND) / [spec](WIT_40K-HU-US_L2_208V.yaml) |
| WIT 50K-H-US 277V | 49.218 | 277 | single | 520-800 | 800 | 94.95 | 95.66 | hybrid | [OND](WIT_50K-H-US_277V.OND) / [spec](WIT_50K-H-US_277V.yaml) |
| WIT 50K-H-US 480V | 49.218 | 480 | three | 520-800 | 800 | 94.95 | 95.66 | hybrid | [OND](WIT_50K-H-US_480V.OND) / [spec](WIT_50K-H-US_480V.yaml) |
| WIT 50K-HU-US 277V | 49.218 | 277 | single | 520-800 | 800 | 94.95 | 95.66 | hybrid | [OND](WIT_50K-HU-US_277V.OND) / [spec](WIT_50K-HU-US_277V.yaml) |
| WIT 50K-HU-US 480V | 49.218 | 480 | three | 520-800 | 800 | 94.95 | 95.66 | hybrid | [OND](WIT_50K-HU-US_480V.OND) / [spec](WIT_50K-HU-US_480V.yaml) |
| WIT 50K-A-US 480V | 49.763 | 480 | three | 750-900 | 900 | 98.67 | 98.79 |  | [OND](WIT_50K-A-US_480V.OND) / [spec](WIT_50K-A-US_480V.yaml) |
| WIT 50K-AU-US 480V | 49.763 | 480 | three | 750-900 | 900 | 98.67 | 98.79 |  | [OND](WIT_50K-AU-US_480V.OND) / [spec](WIT_50K-AU-US_480V.yaml) |
| WIT 55K-A-US L2 208V | 54.798 | 208 | three | 380-650 | 650 | 96.46 | 96.42 |  | [OND](WIT_55K-A-US_L2_208V.OND) / [spec](WIT_55K-A-US_L2_208V.yaml) |
| WIT 55K-AU-US L2 208V | 54.798 | 208 | three | 380-650 | 650 | 96.46 | 96.42 |  | [OND](WIT_55K-AU-US_L2_208V.OND) / [spec](WIT_55K-AU-US_L2_208V.yaml) |
| WIT 55K-H-US L2 208V | 54.972 | 208 | three | 340-550 | 550 | 93.60 | 93.98 | hybrid | [OND](WIT_55K-H-US_L2_208V.OND) / [spec](WIT_55K-H-US_L2_208V.yaml) |
| WIT 55K-HU-US L2 208V | 54.972 | 208 | three | 340-550 | 550 | 93.60 | 93.98 | hybrid | [OND](WIT_55K-HU-US_L2_208V.OND) / [spec](WIT_55K-HU-US_L2_208V.yaml) |
| WIT 63K-H-US 277V | 62.570 | 277 | single | 520-800 | 800 | 95.62 | 96.10 | hybrid | [OND](WIT_63K-H-US_277V.OND) / [spec](WIT_63K-H-US_277V.yaml) |
| WIT 63K-H-US 480V | 62.570 | 480 | three | 520-800 | 800 | 95.62 | 96.10 | hybrid | [OND](WIT_63K-H-US_480V.OND) / [spec](WIT_63K-H-US_480V.yaml) |
| WIT 63K-HU-US 277V | 62.570 | 277 | single | 520-800 | 800 | 95.62 | 96.10 | hybrid | [OND](WIT_63K-HU-US_277V.OND) / [spec](WIT_63K-HU-US_277V.yaml) |
| WIT 63K-HU-US 480V | 62.570 | 480 | three | 520-800 | 800 | 95.62 | 96.10 | hybrid | [OND](WIT_63K-HU-US_480V.OND) / [spec](WIT_63K-HU-US_480V.yaml) |
| WIT 63K-A-US 480V | 63.428 | 480 | three | 750-900 | 900 | 97.37 | 97.67 |  | [OND](WIT_63K-A-US_480V.OND) / [spec](WIT_63K-A-US_480V.yaml) |
| WIT 63K-AU-US 480V | 63.428 | 480 | three | 750-900 | 900 | 97.37 | 97.67 |  | [OND](WIT_63K-AU-US_480V.OND) / [spec](WIT_63K-AU-US_480V.yaml) |
| WIT 75K-H-US 277V | 74.589 | 277 | single | 520-800 | 800 | 95.63 | 96.18 | hybrid | [OND](WIT_75K-H-US_277V.OND) / [spec](WIT_75K-H-US_277V.yaml) |
| WIT 75K-H-US 480V | 74.589 | 480 | three | 520-800 | 800 | 95.63 | 96.18 | hybrid | [OND](WIT_75K-H-US_480V.OND) / [spec](WIT_75K-H-US_480V.yaml) |
| WIT 75K-HU-US 277V | 74.589 | 277 | single | 520-800 | 800 | 95.63 | 96.18 | hybrid | [OND](WIT_75K-HU-US_277V.OND) / [spec](WIT_75K-HU-US_277V.yaml) |
| WIT 75K-HU-US 480V | 74.589 | 480 | three | 520-800 | 800 | 95.63 | 96.18 | hybrid | [OND](WIT_75K-HU-US_480V.OND) / [spec](WIT_75K-HU-US_480V.yaml) |
| WIT 100K-H-US 277V | 99.370 | 277 | single | 520-800 | 800 | 95.88 | 96.29 | hybrid | [OND](WIT_100K-H-US_277V.OND) / [spec](WIT_100K-H-US_277V.yaml) |
| WIT 100K-H-US 480V | 99.370 | 480 | three | 520-800 | 800 | 95.88 | 96.29 | hybrid | [OND](WIT_100K-H-US_480V.OND) / [spec](WIT_100K-H-US_480V.yaml) |
| WIT 100K-HU-US 277V | 99.370 | 277 | single | 520-800 | 800 | 95.88 | 96.29 | hybrid | [OND](WIT_100K-HU-US_277V.OND) / [spec](WIT_100K-HU-US_277V.yaml) |
| WIT 100K-HU-US 480V | 99.370 | 480 | three | 520-800 | 800 | 95.88 | 96.29 | hybrid | [OND](WIT_100K-HU-US_480V.OND) / [spec](WIT_100K-HU-US_480V.yaml) |
| WIT 100K-A-US 480V | 99.389 | 480 | three | 750-900 | 900 | 98.16 | 98.14 |  | [OND](WIT_100K-A-US_480V.OND) / [spec](WIT_100K-A-US_480V.yaml) |
| WIT 100K-AU-US 480V | 99.389 | 480 | three | 750-900 | 900 | 98.16 | 98.14 |  | [OND](WIT_100K-AU-US_480V.OND) / [spec](WIT_100K-AU-US_480V.yaml) |
