# Shenzhen Lux Power Technology Co Ltd - string

[Up](../README.md) - 16 files.

| Model | AC kW | V AC | Phases | MPPT V | V DC max | Euro % | CEC % | Flags | Files |
|---|---:|---:|---|---|---:|---:|---:|---|---|
| LXP-LB-US 8K 208V | 7.860 | 208 | three | 210-480 | 480 | 96.23 | 96.47 | hybrid | [OND](LXP-LB-US_8K_208V.OND) / [spec](LXP-LB-US_8K_208V.yaml) |
| LXP-LB-US 8K 240V | 7.863 | 240 | single | 210-480 | 480 | 96.22 | 96.47 | hybrid | [OND](LXP-LB-US_8K_240V.OND) / [spec](LXP-LB-US_8K_240V.yaml) |
| LXP-LB-US 10K 208V | 9.758 | 208 | three | 210-480 | 480 | 96.21 | 96.40 | hybrid | [OND](LXP-LB-US_10K_208V.OND) / [spec](LXP-LB-US_10K_208V.yaml) |
| LXP-LB-US 10K 240V | 9.759 | 240 | single | 210-480 | 480 | 96.12 | 96.35 | hybrid | [OND](LXP-LB-US_10K_240V.OND) / [spec](LXP-LB-US_10K_240V.yaml) |
| LXP-LB-US 12K 208V | 10.499 | 208 | three | 230-480 | 480 | 96.22 | 96.45 | hybrid | [OND](LXP-LB-US_12K_208V.OND) / [spec](LXP-LB-US_12K_208V.yaml) |
| GEN-LB-US 13K 208V | 11.325 | 208 | three | 250-440 | 440 | 96.98 | 97.08 | hybrid | [OND](GEN-LB-US_13K_208V.OND) / [spec](GEN-LB-US_13K_208V.yaml) |
| LXP-LB-US 13K 208V | 11.325 | 208 | three | 250-440 | 440 | 96.98 | 97.08 | hybrid | [OND](LXP-LB-US_13K_208V.OND) / [spec](LXP-LB-US_13K_208V.yaml) |
| LXP-LB-US 12K 240V | 11.933 | 240 | single | 230-480 | 480 | 96.79 | 96.89 | hybrid | [OND](LXP-LB-US_12K_240V.OND) / [spec](LXP-LB-US_12K_240V.yaml) |
| GEN-LB-US 13K 240V | 12.997 | 240 | single | 250-440 | 440 | 96.58 | 96.65 | hybrid | [OND](GEN-LB-US_13K_240V.OND) / [spec](GEN-LB-US_13K_240V.yaml) |
| LXP-LB-US 13K 240V | 12.997 | 240 | single | 250-440 | 440 | 96.58 | 96.65 | hybrid | [OND](LXP-LB-US_13K_240V.OND) / [spec](LXP-LB-US_13K_240V.yaml) |
| GEN-LB-US 16K 208V | 13.899 | 208 | three | 250-440 | 440 | 96.61 | 96.75 | hybrid | [OND](GEN-LB-US_16K_208V.OND) / [spec](GEN-LB-US_16K_208V.yaml) |
| LXP-LB-US 16K 208V | 13.899 | 208 | three | 250-440 | 440 | 96.61 | 96.75 | hybrid | [OND](LXP-LB-US_16K_208V.OND) / [spec](LXP-LB-US_16K_208V.yaml) |
| GEN-LB-US 16K 240V | 16.153 | 240 | single | 250-440 | 440 | 96.73 | 96.86 | hybrid | [OND](GEN-LB-US_16K_240V.OND) / [spec](GEN-LB-US_16K_240V.yaml) |
| LXP-LB-US 16K 240V | 16.153 | 240 | single | 250-440 | 440 | 96.73 | 96.86 | hybrid | [OND](LXP-LB-US_16K_240V.OND) / [spec](LXP-LB-US_16K_240V.yaml) |
| GEN-HB-US 25K 208V | 21.663 | 208 | three | 190-480 | 480 | 96.33 | 96.38 | hybrid | [OND](GEN-HB-US_25K_208V.OND) / [spec](GEN-HB-US_25K_208V.yaml) |
| GEN-HB-US 25K 240V | 25.129 | 240 | single | 190-480 | 480 | 96.48 | 96.53 | hybrid | [OND](GEN-HB-US_25K_240V.OND) / [spec](GEN-HB-US_25K_240V.yaml) |
