# SimpliPhi Power - string

[Up](../README.md) - 1 files.

| Model | AC kW | V AC | Phases | MPPT V | V DC max | Euro % | CEC % | Flags | Files |
|---|---:|---:|---|---|---:|---:|---:|---|---|
| SPHI-IN-6 120V | 6.018 | 120 | single | 250-500 | 500 | 91.97 | 93.36 | hybrid | [OND](SPHI-IN-6_120V.OND) / [spec](SPHI-IN-6_120V.yaml) |
