# SolaX Power Network Technology (Zhe jiang) Co Ltd - string

[Up](../README.md) - 17 files.

| Model | AC kW | V AC | Phases | MPPT V | V DC max | Euro % | CEC % | Flags | Files |
|---|---:|---:|---|---|---:|---:|---:|---|---|
| A1-HYB-38K-G2 240V | 3.805 | 240 | single | 175.4-499.5 | 499.5 | 96.42 | 96.92 | hybrid | [OND](A1-HYB-38K-G2_240V.OND) / [spec](A1-HYB-38K-G2_240V.yaml) |
| A1-AC-38K-G2 240V | 3.810 | 240 | single | 75.6-450 | 450 | 94.42 | 95.25 |  | [OND](A1-AC-38K-G2_240V.OND) / [spec](A1-AC-38K-G2_240V.yaml) |
| A1-HYB-50K-G2 240V | 5.003 | 240 | single | 229.9-499.9 | 499.9 | 97.03 | 97.31 | hybrid | [OND](A1-HYB-50K-G2_240V.OND) / [spec](A1-HYB-50K-G2_240V.yaml) |
| A1-AC-50K-G2 240V | 5.030 | 240 | single | 100.4-449.9 | 449.9 | 95.28 | 95.88 |  | [OND](A1-AC-50K-G2_240V.OND) / [spec](A1-AC-50K-G2_240V.yaml) |
| A1-Hybrid-60-US 240V | 5.570 | 240 | single | 240-425 | 425 | 92.99 | 94.07 | hybrid | [OND](A1-Hybrid-60-US_240V.OND) / [spec](A1-Hybrid-60-US_240V.yaml) |
| A1-Fit-60-US 240V | 5.732 | 240 | single | 360-500 | 500 | 93.20 | 94.27 |  | [OND](A1-Fit-60-US_240V.OND) / [spec](A1-Fit-60-US_240V.yaml) |
| A1-HYB-60K-G2 240V | 6.017 | 240 | single | 277-498.7 | 498.7 | 97.21 | 97.45 | hybrid | [OND](A1-HYB-60K-G2_240V.OND) / [spec](A1-HYB-60K-G2_240V.yaml) |
| A1-AC-60K-G2 240V | 6.035 | 240 | single | 121.1-449.9 | 449.9 | 95.70 | 96.17 |  | [OND](A1-AC-60K-G2_240V.OND) / [spec](A1-AC-60K-G2_240V.yaml) |
| A1-HYB-76K-G2 208V | 6.636 | 208 | three | 235-440 | 440 | 97.44 | 97.59 | hybrid | [OND](A1-HYB-76K-G2_208V.OND) / [spec](A1-HYB-76K-G2_208V.yaml) |
| A1-Hybrid-70-US 240V | 6.666 | 240 | single | 290-425 | 425 | 93.55 | 94.44 | hybrid | [OND](A1-Hybrid-70-US_240V.OND) / [spec](A1-Hybrid-70-US_240V.yaml) |
| A1-Fit-70-US 240V | 6.680 | 240 | single | 280-500 | 500 | 93.94 | 94.80 |  | [OND](A1-Fit-70-US_240V.OND) / [spec](A1-Fit-70-US_240V.yaml) |
| A1-HYB-76K-G2 240V | 7.593 | 240 | single | 234.1-498.4 | 498.4 | 97.34 | 97.49 | hybrid | [OND](A1-HYB-76K-G2_240V.OND) / [spec](A1-HYB-76K-G2_240V.yaml) |
| A1-AC-76K-G2 240V | 7.601 | 240 | single | 149.7-449.8 | 449.8 | 96.11 | 96.42 |  | [OND](A1-AC-76K-G2_240V.OND) / [spec](A1-AC-76K-G2_240V.yaml) |
| A1-Hybrid-76-US 240V | 7.642 | 240 | single | 304-500 | 500 | 95.22 | 95.68 | hybrid | [OND](A1-Hybrid-76-US_240V.OND) / [spec](A1-Hybrid-76-US_240V.yaml) |
| A1-Fit-76-US 240V | 7.832 | 240 | single | 320-430 | 430 | 95.13 | 95.51 |  | [OND](A1-Fit-76-US_240V.OND) / [spec](A1-Fit-76-US_240V.yaml) |
| A1-Hybrid-86-US 240V | 8.604 | 240 | single | 258-500 | 500 | 95.42 | 95.74 | hybrid | [OND](A1-Hybrid-86-US_240V.OND) / [spec](A1-Hybrid-86-US_240V.yaml) |
| A1-Fit-86-US 240V | 8.613 | 240 | single | 363-430 | 430 | 95.31 | 95.63 |  | [OND](A1-Fit-86-US_240V.OND) / [spec](A1-Fit-86-US_240V.yaml) |
