# SolarEdge Technologies Ltd - string

[Up](../README.md) - 65 files.

| Model | AC kW | V AC | Phases | MPPT V | V DC max | Euro % | CEC % | Flags | Files |
|---|---:|---:|---|---|---:|---:|---:|---|---|
| SE3000H-US 240V | 2.962 | 240 | single | 360-480 | 480 | 98.42 | 98.85 | hybrid | [OND](SE3000H-US_240V.OND) / [spec](SE3000H-US_240V.yaml) |
| SE3000x 240V | 3.010 | 240 | single | 100-480 | 480 | 97.00 | 97.39 |  | [OND](SE3000x_240V.OND) / [spec](SE3000x_240V.yaml) |
| SE3000x 208V | 3.020 | 208 | three | 305-480 | 480 | 97.19 | 97.41 |  | [OND](SE3000x_208V.OND) / [spec](SE3000x_208V.yaml) |
| SE3300x 240V | 3.251 | 240 | single | 370-500 | 500 | 97.00 | 97.31 |  | [OND](SE3300x_240V.OND) / [spec](SE3300x_240V.yaml) |
| SE3800H-US 208V | 3.255 | 208 | three | 360-480 | 480 | 98.35 | 98.93 | hybrid | [OND](SE3800H-US_208V.OND) / [spec](SE3800H-US_208V.yaml) |
| SE3300x 208V | 3.288 | 208 | three | 320-500 | 500 | 96.72 | 96.97 |  | [OND](SE3300x_208V.OND) / [spec](SE3300x_208V.yaml) |
| NX3800T-US 208V | 3.330 | 208 | three | 370-450 | 450 | 97.60 | 98.30 | hybrid | [OND](NX3800T-US_208V.OND) / [spec](NX3800T-US_208V.yaml) |
| SE3800H-US 240V | 3.747 | 240 | single | 360-480 | 480 | 98.71 | 98.98 | hybrid | [OND](SE3800H-US_240V.OND) / [spec](SE3800H-US_240V.yaml) |
| SE3800A-US 240V | 3.790 | 240 | single | 360-480 | 480 | 97.63 | 97.91 | hybrid | [OND](SE3800A-US_240V.OND) / [spec](SE3800A-US_240V.yaml) |
| NX3800T-US 240V | 3.840 | 240 | single | 370-450 | 450 | 98.16 | 98.55 | hybrid | [OND](NX3800T-US_240V.OND) / [spec](NX3800T-US_240V.yaml) |
| SE3800A-US 208V | 3.990 | 208 | three | 320-500 | 500 | 96.70 | 96.94 |  | [OND](SE3800A-US_208V.OND) / [spec](SE3800A-US_208V.yaml) |
| NX5000T-US 208V | 4.300 | 208 | three | 370-450 | 450 | 97.85 | 98.44 | hybrid | [OND](NX5000T-US_208V.OND) / [spec](NX5000T-US_208V.yaml) |
| SE5000H-US 208V | 4.979 | 208 | three | 360-480 | 480 | 98.44 | 98.66 | hybrid | [OND](SE5000H-US_208V.OND) / [spec](SE5000H-US_208V.yaml) |
| SE5000x 208V | 4.980 | 208 | three | 320-500 | 500 | 96.84 | 96.89 |  | [OND](SE5000x_208V.OND) / [spec](SE5000x_208V.yaml) |
| NX5000T-US 240V | 4.990 | 240 | single | 370-450 | 450 | 98.43 | 98.71 | hybrid | [OND](NX5000T-US_240V.OND) / [spec](NX5000T-US_240V.yaml) |
| NX5700T-US 208V | 4.990 | 208 | three | 370-450 | 450 | 98.20 | 98.63 | hybrid | [OND](NX5700T-US_208V.OND) / [spec](NX5700T-US_208V.yaml) |
| SE5000x 240V | 4.990 | 240 | single | 370-480 | 480 | 97.82 | 98.01 |  | [OND](SE5000x_240V.OND) / [spec](SE5000x_240V.yaml) |
| SE5700H-US 208V | 4.993 | 208 | three | 360-460 | 460 | 98.27 | 98.60 | hybrid | [OND](SE5700H-US_208V.OND) / [spec](SE5700H-US_208V.yaml) |
| NX6000T-US 208V | 5.020 | 208 | three | 370-450 | 450 | 98.16 | 98.62 | hybrid | [OND](NX6000T-US_208V.OND) / [spec](NX6000T-US_208V.yaml) |
| SE5000H-US 240V | 5.052 | 240 | single | 360-480 | 480 | 98.58 | 98.81 | hybrid | [OND](SE5000H-US_240V.OND) / [spec](SE5000H-US_240V.yaml) |
| SE6000H-US 208V | 5.054 | 208 | three | 360-480 | 480 | 98.53 | 98.80 | hybrid | [OND](SE6000H-US_208V.OND) / [spec](SE6000H-US_208V.yaml) |
| SE6000x 208V | 5.330 | 208 | three | 320-500 | 500 | 96.80 | 96.86 |  | [OND](SE6000x_208V.OND) / [spec](SE6000x_208V.yaml) |
| SE5700H-US 240V | 5.700 | 240 | single | 360-480 | 480 | 98.64 | 98.84 | hybrid | [OND](SE5700H-US_240V.OND) / [spec](SE5700H-US_240V.yaml) |
| NX5700T-US 240V | 5.760 | 240 | single | 370-450 | 450 | 98.49 | 98.76 | hybrid | [OND](NX5700T-US_240V.OND) / [spec](NX5700T-US_240V.yaml) |
| SE6000x 240V | 5.990 | 240 | single | 370-500 | 500 | 97.16 | 97.26 |  | [OND](SE6000x_240V.OND) / [spec](SE6000x_240V.yaml) |
| NX6000T-US 240V | 6.000 | 208 | three | 370-450 | 450 | 98.50 | 98.76 | hybrid | [OND](NX6000T-US_240V.OND) / [spec](NX6000T-US_240V.yaml) |
| SE6000H-US 240V | 6.046 | 240 | single | 360-480 | 480 | 98.65 | 98.83 | hybrid | [OND](SE6000H-US_240V.OND) / [spec](SE6000H-US_240V.yaml) |
| SE7600H-US 208V | 6.592 | 208 | three | 360-460 | 460 | 98.40 | 98.60 | hybrid | [OND](SE7600H-US_208V.OND) / [spec](SE7600H-US_208V.yaml) |
| NX7600T-US 208V | 6.650 | 208 | three | 370-450 | 450 | 98.44 | 98.73 | hybrid | [OND](NX7600T-US_208V.OND) / [spec](NX7600T-US_208V.yaml) |
| SE7600A-US 208V | 7.560 | 208 | three | 325-480 | 480 | 97.19 | 97.34 |  | [OND](SE7600A-US_208V.OND) / [spec](SE7600A-US_208V.yaml) |
| SE7600H-US 240V | 7.616 | 240 | single | 360-480 | 480 | 98.71 | 98.85 | hybrid | [OND](SE7600H-US_240V.OND) / [spec](SE7600H-US_240V.yaml) |
| SE7600A-US 240V | 7.625 | 240 | single | 360-480 | 480 | 97.55 | 97.64 | hybrid | [OND](SE7600A-US_240V.OND) / [spec](SE7600A-US_240V.yaml) |
| NX7600T-US 240V | 7.680 | 240 | single | 370-450 | 450 | 98.68 | 98.85 | hybrid | [OND](NX7600T-US_240V.OND) / [spec](NX7600T-US_240V.yaml) |
| NX9600T-US 208V | 8.320 | 208 | three | 370-450 | 450 | 98.55 | 98.74 | hybrid | [OND](NX9600T-US_208V.OND) / [spec](NX9600T-US_208V.yaml) |
| NX10000T-US 208V | 8.600 | 208 | three | 370-450 | 450 | 98.56 | 98.75 | hybrid | [OND](NX10000T-US_208V.OND) / [spec](NX10000T-US_208V.yaml) |
| SE10000H-US 208V | 8.694 | 208 | three | 360-460 | 460 | 98.51 | 98.60 | hybrid | [OND](SE10000H-US_208V.OND) / [spec](SE10000H-US_208V.yaml) |
| SE9KUS 208V | 8.963 | 208 | three | 384-504 | 504 | 96.20 | 96.32 |  | [OND](SE9KUS_208V.OND) / [spec](SE9KUS_208V.yaml) |
| SE9600H-US 240V | 9.568 | 240 | single | 360-460 | 460 | 98.73 | 98.81 | hybrid | [OND](SE9600H-US_240V.OND) / [spec](SE9600H-US_240V.yaml) |
| SE9600H-US 208V | 9.578 | 208 | three | 360-460 | 460 | 98.59 | 98.63 | hybrid | [OND](SE9600H-US_208V.OND) / [spec](SE9600H-US_208V.yaml) |
| NX9600T-US 240V | 9.600 | 240 | single | 370-450 | 450 | 98.75 | 98.86 | hybrid | [OND](NX9600T-US_240V.OND) / [spec](NX9600T-US_240V.yaml) |
| SE10KUS 480V | 9.850 | 480 | three | 100-962 | 962 | 97.40 | 97.78 |  | [OND](SE10KUS_480V.OND) / [spec](SE10KUS_480V.yaml) |
| SE10000A-US 208V | 9.930 | 208 | three | 325-480 | 480 | 97.22 | 97.26 |  | [OND](SE10000A-US_208V.OND) / [spec](SE10000A-US_208V.yaml) |
| SE10000A-US 240V | 9.940 | 240 | single | 360-480 | 480 | 97.47 | 97.56 |  | [OND](SE10000A-US_240V.OND) / [spec](SE10000A-US_240V.yaml) |
| NX11500T-US 208V | 9.980 | 208 | three | 370-450 | 450 | 98.60 | 98.72 | hybrid | [OND](NX11500T-US_208V.OND) / [spec](NX11500T-US_208V.yaml) |
| SE10000H-US 240V | 9.994 | 240 | single | 360-480 | 480 | 98.70 | 98.84 | hybrid | [OND](SE10000H-US_240V.OND) / [spec](SE10000H-US_240V.yaml) |
| NX10000T-US 240V | 10.000 | 240 | single | 370-450 | 450 | 98.78 | 98.87 | hybrid | [OND](NX10000T-US_240V.OND) / [spec](NX10000T-US_240V.yaml) |
| SE11400H-US 208V | 10.001 | 208 | three | 360-480 | 480 | 98.53 | 98.64 | hybrid | [OND](SE11400H-US_208V.OND) / [spec](SE11400H-US_208V.yaml) |
| SE10KUS 208V | 10.034 | 208 | three | 400-600 | 600 | 96.59 | 96.95 |  | [OND](SE10KUS_208V.OND) / [spec](SE10KUS_208V.yaml) |
| NX13000T-US 208V | 11.200 | 208 | three | 370-450 | 450 | 98.60 | 98.68 | hybrid | [OND](NX13000T-US_208V.OND) / [spec](NX13000T-US_208V.yaml) |
| SE11400A-US 240V | 11.390 | 240 | single | 360-480 | 480 | 97.47 | 97.53 |  | [OND](SE11400A-US_240V.OND) / [spec](SE11400A-US_240V.yaml) |
| SE11400H-US 240V | 11.393 | 240 | single | 360-480 | 480 | 98.70 | 98.82 | hybrid | [OND](SE11400H-US_240V.OND) / [spec](SE11400H-US_240V.yaml) |
| NX11500T-US 240V | 11.520 | 240 | single | 370-450 | 450 | 98.75 | 98.84 | hybrid | [OND](NX11500T-US_240V.OND) / [spec](NX11500T-US_240V.yaml) |
| NX13000T-US 240V | 13.000 | 240 | single | 370-450 | 450 | 98.74 | 98.80 | hybrid | [OND](NX13000T-US_240V.OND) / [spec](NX13000T-US_240V.yaml) |
| SE144KUS 208V | 14.510 | 208 | three | 400-600 | 600 | 96.86 | 97.00 |  | [OND](SE144KUS_208V.OND) / [spec](SE144KUS_208V.yaml) |
| SE432KUS 208V | 14.510 | 208 | three | 400-600 | 600 | 96.85 | 97.00 |  | [OND](SE432KUS_208V.OND) / [spec](SE432KUS_208V.yaml) |
| SE173KUS 208V | 16.564 | 208 | three | 400-600 | 600 | 96.82 | 96.91 |  | [OND](SE173KUS_208V.OND) / [spec](SE173KUS_208V.yaml) |
| SE50KUS 208V | 16.564 | 208 | three | 400-600 | 600 | 96.82 | 96.91 |  | [OND](SE50KUS_208V.OND) / [spec](SE50KUS_208V.yaml) |
| SE20KUS 480V | 20.050 | 480 | three | 842-962 | 962 | 97.69 | 97.87 |  | [OND](SE20KUS_480V.OND) / [spec](SE20KUS_480V.yaml) |
| SE30KUS 480V | 30.159 | 480 | three | 790-950 | 950 | 98.21 | 98.35 |  | [OND](SE30KUS_480V.OND) / [spec](SE30KUS_480V.yaml) |
| SE100KUS 480V | 33.300 | 480 | three | 790-950 | 950 | 98.17 | 98.37 |  | [OND](SE100KUS_480V.OND) / [spec](SE100KUS_480V.yaml) |
| SE333KUS 480V | 33.300 | 480 | three | 790-950 | 950 | 98.18 | 98.38 |  | [OND](SE333KUS_480V.OND) / [spec](SE333KUS_480V.yaml) |
| SE666KUS 480V | 33.300 | 480 | three | 790-950 | 950 | 98.17 | 98.37 |  | [OND](SE666KUS_480V.OND) / [spec](SE666KUS_480V.yaml) |
| SE120KUS 480V | 40.252 | 480 | three | 790-950 | 950 | 98.23 | 98.34 |  | [OND](SE120KUS_480V.OND) / [spec](SE120KUS_480V.yaml) |
| SE40KUS 480V | 40.252 | 480 | three | 790-950 | 950 | 98.23 | 98.34 |  | [OND](SE40KUS_480V.OND) / [spec](SE40KUS_480V.yaml) |
| SE80KUS 480V | 40.252 | 480 | three | 790-950 | 950 | 98.23 | 98.34 |  | [OND](SE80KUS_480V.OND) / [spec](SE80KUS_480V.yaml) |
