# Star Charge Americas Corp - string

[Up](../README.md) - 6 files.

| Model | AC kW | V AC | Phases | MPPT V | V DC max | Euro % | CEC % | Flags | Files |
|---|---:|---:|---|---|---:|---:|---:|---|---|
| SI403LULA00 208V | 3.315 | 208 | three | 180-480 | 480 | 96.54 | 97.14 | hybrid | [OND](SI403LULA00_208V.OND) / [spec](SI403LULA00_208V.yaml) |
| SI403LULA00 240V | 3.811 | 240 | single | 180-480 | 480 | 95.08 | 96.14 | hybrid | [OND](SI403LULA00_240V.OND) / [spec](SI403LULA00_240V.yaml) |
| SI803LULA00 208V | 6.635 | 208 | three | 260-480 | 480 | 97.15 | 97.27 | hybrid | [OND](SI803LULA00_208V.OND) / [spec](SI803LULA00_208V.yaml) |
| SI803LULA00 240V | 7.641 | 240 | single | 260-480 | 480 | 96.46 | 96.85 | hybrid | [OND](SI803LULA00_240V.OND) / [spec](SI803LULA00_240V.yaml) |
| SI104LULA00 208V | 8.304 | 208 | three | 320-480 | 480 | 97.17 | 97.15 | hybrid | [OND](SI104LULA00_208V.OND) / [spec](SI104LULA00_208V.yaml) |
| SI104LULA00 240V | 9.582 | 240 | single | 320-480 | 480 | 96.69 | 96.92 | hybrid | [OND](SI104LULA00_240V.OND) / [spec](SI104LULA00_240V.yaml) |
