# SunPower - string

[Up](../README.md) - 9 files.

| Model | AC kW | V AC | Phases | MPPT V | V DC max | Euro % | CEC % | Flags | Files |
|---|---:|---:|---|---|---:|---:|---:|---|---|
| SPR-12000m-3 480V | 12.000 | 480 | three | 300-800 | 800 | 97.17 | 97.57 |  | [OND](SPR-12000m-3_480V.OND) / [spec](SPR-12000m-3_480V.yaml) |
| SPR-12000m-3-H 480V | 12.000 | 480 | three | 300-800 | 800 | 97.17 | 97.57 |  | [OND](SPR-12000m-3-H_480V.OND) / [spec](SPR-12000m-3-H_480V.yaml) |
| SPR-15000m-3 480V | 15.000 | 480 | three | 300-800 | 800 | 97.39 | 97.66 |  | [OND](SPR-15000m-3_480V.OND) / [spec](SPR-15000m-3_480V.yaml) |
| SPR-15000m-3-H 480V | 15.000 | 480 | three | 300-800 | 800 | 97.39 | 97.66 |  | [OND](SPR-15000m-3-H_480V.OND) / [spec](SPR-15000m-3-H_480V.yaml) |
| SPR-20000m-3 480V | 20.000 | 480 | three | 380-800 | 800 | 97.80 | 97.92 |  | [OND](SPR-20000m-3_480V.OND) / [spec](SPR-20000m-3_480V.yaml) |
| SPR-20000m-3-H 480V | 20.000 | 480 | three | 380-800 | 800 | 97.80 | 97.92 |  | [OND](SPR-20000m-3-H_480V.OND) / [spec](SPR-20000m-3-H_480V.yaml) |
| SPR-24000m-3 480V | 24.060 | 480 | three | 450-800 | 800 | 97.95 | 98.06 |  | [OND](SPR-24000m-3_480V.OND) / [spec](SPR-24000m-3_480V.yaml) |
| SPR-24000m-3-H 480V | 24.060 | 480 | three | 450-800 | 800 | 97.95 | 98.06 |  | [OND](SPR-24000m-3-H_480V.OND) / [spec](SPR-24000m-3-H_480V.yaml) |
| SPR-30000m-3 480V | 30.010 | 480 | three | 500-800 | 800 | 98.16 | 98.28 |  | [OND](SPR-30000m-3_480V.OND) / [spec](SPR-30000m-3_480V.yaml) |
