# Sun Gold Power Inc - string

[Up](../README.md) - 14 files.

| Model | AC kW | V AC | Phases | MPPT V | V DC max | Euro % | CEC % | Flags | Files |
|---|---:|---:|---|---|---:|---:|---:|---|---|
| SGN76K1HB-48 240V | 7.647 | 240 | single | 200-480 | 480 | 96.14 | 96.62 | hybrid | [OND](SGN76K1HB-48_240V.OND) / [spec](SGN76K1HB-48_240V.yaml) |
| SGN76K1HB-48 208V | 7.648 | 208 | three | 200-480 | 480 | 96.28 | 96.65 | hybrid | [OND](SGN76K1HB-48_208V.OND) / [spec](SGN76K1HB-48_208V.yaml) |
| SGS-8K12MAX 208V | 8.810 | 208 | three | 275-450 | 450 | 95.99 | 96.41 | hybrid | [OND](SGS-8K12MAX_208V.OND) / [spec](SGS-8K12MAX_208V.yaml) |
| SGS-8K12MAX 240V | 8.810 | 240 | single | 275-450 | 450 | 96.04 | 96.42 | hybrid | [OND](SGS-8K12MAX_240V.OND) / [spec](SGS-8K12MAX_240V.yaml) |
| SGS-10K15MAX 208V | 10.010 | 208 | three | 275-450 | 450 | 96.10 | 96.50 | hybrid | [OND](SGS-10K15MAX_208V.OND) / [spec](SGS-10K15MAX_208V.yaml) |
| SGS-10K15MAX 240V | 10.010 | 240 | single | 275-450 | 450 | 95.80 | 96.32 | hybrid | [OND](SGS-10K15MAX_240V.OND) / [spec](SGS-10K15MAX_240V.yaml) |
| SGN114KHB-48 240V | 10.140 | 240 | single | 200-480 | 480 | 96.29 | 96.66 | hybrid | [OND](SGN114KHB-48_240V.OND) / [spec](SGN114KHB-48_240V.yaml) |
| SGN10KHB-48 240V | 10.147 | 240 | single | 200-480 | 480 | 96.30 | 96.66 | hybrid | [OND](SGN10KHB-48_240V.OND) / [spec](SGN10KHB-48_240V.yaml) |
| SGN10KHB-48 208V | 10.186 | 208 | three | 200-480 | 480 | 96.20 | 96.56 | hybrid | [OND](SGN10KHB-48_208V.OND) / [spec](SGN10KHB-48_208V.yaml) |
| SGN114KHB-48 208V | 10.186 | 208 | three | 200-480 | 480 | 96.20 | 96.56 | hybrid | [OND](SGN114KHB-48_208V.OND) / [spec](SGN114KHB-48_208V.yaml) |
| SGS-12K18MAX 208V | 10.400 | 208 | three | 275-450 | 450 | 96.14 | 96.44 | hybrid | [OND](SGS-12K18MAX_208V.OND) / [spec](SGS-12K18MAX_208V.yaml) |
| SGN-11K15PRO 240V | 11.567 | 240 | single | 200-480 | 480 | 96.30 | 96.66 | hybrid | [OND](SGN-11K15PRO_240V.OND) / [spec](SGN-11K15PRO_240V.yaml) |
| SGN-11K15PRO 208V | 11.609 | 208 | three | 200-480 | 480 | 96.20 | 96.56 | hybrid | [OND](SGN-11K15PRO_208V.OND) / [spec](SGN-11K15PRO_208V.yaml) |
| SGS-12K18MAX 240V | 11.990 | 240 | single | 275-450 | 450 | 96.14 | 96.38 | hybrid | [OND](SGS-12K18MAX_240V.OND) / [spec](SGS-12K18MAX_240V.yaml) |
