# Sungrow - string

[Up](../README.md) - 2 files.

| Model | AC kW | V AC | Phases | MPPT V | V DC max | Euro % | CEC % | Flags | Files |
|---|---:|---:|---|---|---:|---:|---:|---|---|
| SG36CX-US 480V | 36.046 | 480 | three | 550-850 | 850 | 97.88 | 98.07 |  | [OND](SG36CX-US_480V.OND) / [spec](SG36CX-US_480V.yaml) |
| SG60CX-US 480V | 60.182 | 480 | three | 550-850 | 850 | 98.13 | 98.21 |  | [OND](SG60CX-US_480V.OND) / [spec](SG60CX-US_480V.yaml) |
