# Sungrow Power Supply Co Ltd - string

[Up](../README.md) - 3 files.

| Model | AC kW | V AC | Phases | MPPT V | V DC max | Euro % | CEC % | Flags | Files |
|---|---:|---:|---|---|---:|---:|---:|---|---|
| SG60KU-M 480V | 60.000 | 480 | three | 550-850 | 850 | 98.41 | 98.51 |  | [OND](SG60KU-M_480V.OND) / [spec](SG60KU-M_480V.yaml) |
| SC60HV 480V | 66.000 | 480 | three | 700-1300 | 1300 | 97.90 | 98.06 |  | [OND](SC60HV_480V.OND) / [spec](SC60HV_480V.yaml) |
| SC75HV 600V | 82.500 | 600 | three | 870-1300 | 1300 | 98.00 | 98.16 |  | [OND](SC75HV_600V.OND) / [spec](SC75HV_600V.yaml) |
