# Wanbang Digital Energy Co Ltd - string

[Up](../README.md) - 2 files.

| Model | AC kW | V AC | Phases | MPPT V | V DC max | Euro % | CEC % | Flags | Files |
|---|---:|---:|---|---|---:|---:|---:|---|---|
| SI104LULA00 208V | 8.323 | 208 | three | 320-480 | 480 | 97.13 | 97.14 | hybrid | [OND](SI104LULA00_208V.OND) / [spec](SI104LULA00_208V.yaml) |
| SI104LULA00 240V | 9.580 | 240 | single | 320-480 | 480 | 96.70 | 96.94 | hybrid | [OND](SI104LULA00_240V.OND) / [spec](SI104LULA00_240V.yaml) |
