# Xiamen Kehua Hengsheng Co Ltd - string

[Up](../README.md) - 2 files.

| Model | AC kW | V AC | Phases | MPPT V | V DC max | Euro % | CEC % | Flags | Files |
|---|---:|---:|---|---|---:|---:|---:|---|---|
| SPI50K-BHV 480V | 49.825 | 480 | three | 540-850 | 850 | 97.94 | 98.11 |  | [OND](SPI50K-BHV_480V.OND) / [spec](SPI50K-BHV_480V.yaml) |
| SPI60K-BHV 480V | 59.668 | 480 | three | 540-850 | 850 | 98.14 | 98.17 |  | [OND](SPI60K-BHV_480V.OND) / [spec](SPI60K-BHV_480V.yaml) |
