# Yaskawa Solectria Solar - string

[Up](../README.md) - 8 files.

| Model | AC kW | V AC | Phases | MPPT V | V DC max | Euro % | CEC % | Flags | Files |
|---|---:|---:|---|---|---:|---:|---:|---|---|
| PVI20TL-480-R 480V | 20.000 | 480 | three | 560-850 | 850 | 98.03 | 98.09 |  | [OND](PVI20TL-480-R_480V.OND) / [spec](PVI20TL-480-R_480V.yaml) |
| PVI 25TL-208 208V | 25.000 | 208 | three | 480-850 | 850 | 96.42 | 96.58 |  | [OND](PVI_25TL-208_208V.OND) / [spec](PVI_25TL-208_208V.yaml) |
| PVI25TL-480-R 480V | 25.000 | 480 | three | 560-850 | 850 | 98.02 | 98.08 |  | [OND](PVI25TL-480-R_480V.OND) / [spec](PVI25TL-480-R_480V.yaml) |
| PVI 36TL-480 480V | 36.000 | 480 | three | 540-800 | 800 | 98.01 | 98.16 |  | [OND](PVI_36TL-480_480V.OND) / [spec](PVI_36TL-480_480V.yaml) |
| PVI-36TL-480-V2 480V | 36.000 | 480 | three | 400-850 | 850 | 96.93 | 97.33 |  | [OND](PVI-36TL-480-V2_480V.OND) / [spec](PVI-36TL-480-V2_480V.yaml) |
| PVI 50TL-480 480V | 50.000 | 480 | three | 480-850 | 850 | 98.29 | 98.43 |  | [OND](PVI_50TL-480_480V.OND) / [spec](PVI_50TL-480_480V.yaml) |
| PVI-50TL-208 208V | 50.000 | 208 | three | 200-700 | 700 | 96.51 | 96.55 |  | [OND](PVI-50TL-208_208V.OND) / [spec](PVI-50TL-208_208V.yaml) |
| PVI 60TL-480 480V | 60.000 | 480 | three | 540-850 | 850 | 98.35 | 98.43 |  | [OND](PVI_60TL-480_480V.OND) / [spec](PVI_60TL-480_480V.yaml) |
