# Zhuhai Ruixu Electronic Technology Co Ltd - string

[Up](../README.md) - 2 files.

| Model | AC kW | V AC | Phases | MPPT V | V DC max | Euro % | CEC % | Flags | Files |
|---|---:|---:|---|---|---:|---:|---:|---|---|
| RX-12K 208V | 9.881 | 208 | three | 190-510 | 510 | 95.90 | 96.59 | hybrid | [OND](RX-12K_208V.OND) / [spec](RX-12K_208V.yaml) |
| RX-12K 240V | 11.298 | 240 | single | 190-510 | 510 | 96.11 | 96.69 | hybrid | [OND](RX-12K_240V.OND) / [spec](RX-12K_240V.yaml) |
