# PT JAYA ELECTRICAL ENERGY - mono-c-si

[Up](../README.md) - 6 files.

| Model | Pnom W | Cells | Voc V | Isc A | Pmax %/K | Flags | Files |
|---|---:|---|---:|---:|---:|---|---|
| JAYAEGN570-144 | 570 | 72 | 51.16 | 13.91 | -0.2821 |  | [PAN](JAYAEGN570-144.PAN) / [spec](JAYAEGN570-144.yaml) |
| JAYAEGN575-144 | 575 | 72 | 51.31 | 13.98 | -0.2821 |  | [PAN](JAYAEGN575-144.PAN) / [spec](JAYAEGN575-144.yaml) |
| JAYAEGN580-144 | 580 | 72 | 51.47 | 14.05 | -0.2821 |  | [PAN](JAYAEGN580-144.PAN) / [spec](JAYAEGN580-144.yaml) |
| JAYAEGN585-144 | 585 | 72 | 51.62 | 14.13 | -0.2821 |  | [PAN](JAYAEGN585-144.PAN) / [spec](JAYAEGN585-144.yaml) |
| JAYAEGN590-144 | 590 | 72 | 51.78 | 14.19 | -0.2821 |  | [PAN](JAYAEGN590-144.PAN) / [spec](JAYAEGN590-144.yaml) |
| JAYAEGN595-144 | 595 | 72 | 51.93 | 14.26 | -0.2821 |  | [PAN](JAYAEGN595-144.PAN) / [spec](JAYAEGN595-144.yaml) |
